<!doctype html><html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Nave tipo · Catálogo técnico · SBU</title>
<style>
:root{--ink:#1d2a33;--mut:#5f6b76;--line:#e2ddd3;--acc:#d9722b;--paper:#f7f3ea;--dark:#16242e}
*{box-sizing:border-box}body{margin:0;font:16px/1.55 system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;color:var(--ink);background:var(--paper)}
.hero{background:var(--dark);color:#f3ead9;padding:40px 22px 0}.hero>div,main{max-width:1040px;margin:0 auto}
.hero small{letter-spacing:.22em;color:var(--acc)}h1{font:400 46px/1.05 Georgia,"Times New Roman",serif;margin:10px 0 8px;text-wrap:balance}.hero p{max-width:60ch;opacity:.85;margin:0 0 10px}
main{padding:10px 22px 70px}section{padding:34px 0;border-bottom:1px solid var(--line)}
h2{font:400 30px/1.15 Georgia,"Times New Roman",serif;margin:0 0 6px}.k{color:var(--acc);font-size:13px;letter-spacing:.16em;text-transform:uppercase}
.lead{color:var(--mut);max-width:68ch;margin:0 0 14px}svg{width:100%;height:auto;display:block}
.nums{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px;margin-top:14px}.nums div{background:#fff;border:1px solid var(--line);border-radius:10px;padding:14px}.nums b{display:block;font:400 28px Georgia,serif}.nums span{color:var(--mut);font-size:13px}
.cols{display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:20px;align-items:start}.card{background:#fff;border:1px solid var(--line);border-radius:12px;padding:16px;margin-bottom:16px}.mid{max-width:760px}
table{width:100%;border-collapse:collapse;font-size:14.5px;background:#fff;border:1px solid var(--line)}th,td{padding:8px 10px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}th{background:#efe9dc}td.n,th.n{text-align:right;white-space:nowrap}
.wrap{overflow-x:auto}.note{color:var(--mut);font-size:13.5px}.tag{display:inline-block;border:1px solid var(--acc);color:var(--acc);border-radius:99px;padding:1px 10px;font-size:12px;margin-bottom:6px}
a{color:var(--acc)}@media print{.hero{-webkit-print-color-adjust:exact;print-color-adjust:exact}section{break-inside:avoid}}
</style></head><body>
<div class="hero"><div><small>SMART BUILDING URUGUAY · CATÁLOGO TÉCNICO</small><h1>La nave tipo</h1><p>Acero y panel PIR. Un módulo de 161 m² pensado para local comercial, gastronomía, consultorios o vivienda, con la planta alta prevista como segunda etapa.</p><svg viewBox='0 0 900 260' role='img' aria-label='Nave tipo' preserveAspectRatio='xMidYMax meet'><g fill='none' stroke='#f3ead9' stroke-width='2' stroke-linejoin='round'>
<polygon points='120,230 120,104 300,82 480,104 480,230'/><polyline points='480,104 800,104 800,230 480,230'/><polyline points='300,82 640,82 800,104'/>
<rect x='160' y='150' width='280' height='80'/><line x1='230' y1='150' x2='230' y2='230'/><line x1='300' y1='150' x2='300' y2='230'/><line x1='370' y1='150' x2='370' y2='230'/>
<rect x='500' y='150' width='130' height='80'/><rect x='655' y='150' width='130' height='80'/><line x1='490' y1='142' x2='795' y2='142' stroke-width='5'/></g>
<line x1='40' y1='230' x2='860' y2='230' stroke='#d9722b' stroke-width='3'/></svg></div></div>
<main>
<section><div class="k">01 · El módulo</div><h2>Una nave, tres usos</h2><p class="lead">La misma estructura sirve para las tres naves del proyecto de Av. Pedragosa Sierra. Cambia lo de adentro y la terminación; la cáscara es una sola.</p>
<div class="nums"><div><b>14,0 × 11,5 m</b><span>planta, dos vanos de 6,75 m</span></div><div><b>161 m²</b><span>en planta baja</span></div><div><b>3,00 m</b><span>libres en planta baja</span></div><div><b>6,60 m</b><span>de cumbrera sobre el terreno</span></div><div><b>+131 m²</b><span>de planta alta en la etapa 2</span></div></div></section>
<section><div class="k">02 · Planta</div><h2>Se entra por el medio</h2><p class="lead">Un corredor central cubierto reparte a cuatro locales, cada uno con su propia salida al exterior. La escalera queda al fondo, lista para cuando se haga la planta alta. Las divisiones son las mínimas: cada inquilino subdivide adentro.</p><svg viewBox='0 0 656.0 541.0' role='img' aria-label='Planta de la nave tipo'><rect x='70' y='60' width='476.0' height='391.0' fill='#fbfaf7' stroke='#1d2a33' stroke-width='4'/><rect x='546.0' y='60' width='40.8' height='391.0' fill='none' stroke='#1d2a33' stroke-dasharray='5 4'/><text x='566.4' y='255.5' font-size='10' text-anchor='middle' transform='rotate(-90 566.4 255.5)' fill='#555'>cenefa 1,20</text><line x1='70' y1='197.7' x2='546.0' y2='197.7' stroke='#1d2a33' stroke-width='2'/><line x1='70' y1='313.3' x2='546.0' y2='313.3' stroke='#1d2a33' stroke-width='2'/><line x1='299.5' y1='60' x2='299.5' y2='197.7' stroke='#1d2a33' stroke-width='2'/><line x1='299.5' y1='313.3' x2='299.5' y2='451.0' stroke='#1d2a33' stroke-width='2'/><text x='185.6' y='128' text-anchor='middle' font-size='13' fill='#1d2a33'>Local 1</text><text x='185.6' y='144' text-anchor='middle' font-size='11' fill='#666'>26 m²</text><text x='423.6' y='128' text-anchor='middle' font-size='13' fill='#1d2a33'>Local 2</text><text x='423.6' y='144' text-anchor='middle' font-size='11' fill='#666'>26 m²</text><text x='185.6' y='383.0' text-anchor='middle' font-size='13' fill='#1d2a33'>Local 3</text><text x='185.6' y='399.0' text-anchor='middle' font-size='11' fill='#666'>26 m²</text><text x='423.6' y='383.0' text-anchor='middle' font-size='13' fill='#1d2a33'>Local 4</text><text x='423.6' y='399.0' text-anchor='middle' font-size='11' fill='#666'>26 m²</text><text x='393.0' y='259.5' text-anchor='middle' font-size='12' fill='#666'>corredor central · 3,40</text><line x1='107.4' y1='236.8' x2='107.4' y2='274.2' stroke='#d9722b'/><line x1='116.58000000000001' y1='236.8' x2='116.58000000000001' y2='274.2' stroke='#d9722b'/><line x1='125.76' y1='236.8' x2='125.76' y2='274.2' stroke='#d9722b'/><line x1='134.94' y1='236.8' x2='134.94' y2='274.2' stroke='#d9722b'/><line x1='144.12' y1='236.8' x2='144.12' y2='274.2' stroke='#d9722b'/><line x1='153.3' y1='236.8' x2='153.3' y2='274.2' stroke='#d9722b'/><line x1='162.48000000000002' y1='236.8' x2='162.48000000000002' y2='274.2' stroke='#d9722b'/><line x1='171.66000000000003' y1='236.8' x2='171.66000000000003' y2='274.2' stroke='#d9722b'/><line x1='180.84' y1='236.8' x2='180.84' y2='274.2' stroke='#d9722b'/><line x1='190.02' y1='236.8' x2='190.02' y2='274.2' stroke='#d9722b'/><line x1='199.20000000000002' y1='236.8' x2='199.20000000000002' y2='274.2' stroke='#d9722b'/><line x1='208.38' y1='236.8' x2='208.38' y2='274.2' stroke='#d9722b'/><line x1='217.56' y1='236.8' x2='217.56' y2='274.2' stroke='#d9722b'/><line x1='226.74' y1='236.8' x2='226.74' y2='274.2' stroke='#d9722b'/><line x1='235.92000000000002' y1='236.8' x2='235.92000000000002' y2='274.2' stroke='#d9722b'/><line x1='245.10000000000002' y1='236.8' x2='245.10000000000002' y2='274.2' stroke='#d9722b'/><line x1='254.28' y1='236.8' x2='254.28' y2='274.2' stroke='#d9722b'/><rect x='107.4' y='236.8' width='156.06' height='37.400000000000006' fill='none' stroke='#d9722b' stroke-width='1.5'/><text x='185.6' y='230.0' text-anchor='middle' font-size='10' fill='#d9722b'>escalera · etapa 2</text><rect x='65' y='55' width='10' height='10' fill='#d9722b'/><rect x='65' y='446.0' width='10' height='10' fill='#d9722b'/><line x1='70' y1='26' x2='70' y2='457.0' stroke='#d9722b' stroke-dasharray='8 3 2 3' stroke-width='.8'/><rect x='294.5' y='55' width='10' height='10' fill='#d9722b'/><rect x='294.5' y='446.0' width='10' height='10' fill='#d9722b'/><line x1='299.5' y1='26' x2='299.5' y2='457.0' stroke='#d9722b' stroke-dasharray='8 3 2 3' stroke-width='.8'/><rect x='524.0' y='55' width='10' height='10' fill='#d9722b'/><rect x='524.0' y='446.0' width='10' height='10' fill='#d9722b'/><line x1='529.0' y1='26' x2='529.0' y2='457.0' stroke='#d9722b' stroke-dasharray='8 3 2 3' stroke-width='.8'/><circle cx='70' cy='16' r='10' fill='none' stroke='#d9722b'/><text x='70' y='20' text-anchor='middle' font-size='11' fill='#d9722b'>1</text><circle cx='299.5' cy='16' r='10' fill='none' stroke='#d9722b'/><text x='299.5' y='20' text-anchor='middle' font-size='11' fill='#d9722b'>2</text><circle cx='529.0' cy='16' r='10' fill='none' stroke='#d9722b'/><text x='529.0' y='20' text-anchor='middle' font-size='11' fill='#d9722b'>3</text><line x1='83.6' y1='60' x2='284.2' y2='60' stroke='#9cc4d6' stroke-width='6'/><line x1='314.8' y1='60' x2='515.4' y2='60' stroke='#9cc4d6' stroke-width='6'/><line x1='124.4' y1='451.0' x2='243.39999999999998' y2='451.0' stroke='#9cc4d6' stroke-width='6'/><line x1='355.6' y1='451.0' x2='474.6' y2='451.0' stroke='#9cc4d6' stroke-width='6'/><line x1='546.0' y1='94.0' x2='546.0' y2='417.0' stroke='#9cc4d6' stroke-width='6'/><text x='600.8' y='259.5' font-size='12' fill='#1d2a33'>→ acceso</text><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='70' y1='42' x2='299.5' y2='42'/><line x1='70' y1='38' x2='70' y2='46'/><line x1='299.5' y1='38' x2='299.5' y2='46'/><text x='184.75' y='37' text-anchor='middle' stroke='none'>6,75</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='299.5' y1='42' x2='529.0' y2='42'/><line x1='299.5' y1='38' x2='299.5' y2='46'/><line x1='529.0' y1='38' x2='529.0' y2='46'/><text x='414.25' y='37' text-anchor='middle' stroke='none'>6,75</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='70' y1='481.0' x2='546.0' y2='481.0'/><line x1='70' y1='477.0' x2='70' y2='485.0'/><line x1='546.0' y1='477.0' x2='546.0' y2='485.0'/><text x='308.0' y='476.0' text-anchor='middle' stroke='none'>14,00</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='48' y1='60' x2='48' y2='451.0'/><line x1='44' y1='60' x2='52' y2='60'/><line x1='44' y1='451.0' x2='52' y2='451.0'/><text x='42' y='259.5' text-anchor='end' stroke='none'>11,50</text></g></svg></section>
<section><div class="k">03 · Corte</div><h2>Alturas al mínimo que pide la norma</h2><p class="lead">Planta baja con 3,00 m libres, que es lo que se exige a un local comercial. La planta alta arranca en 2,00 m contra el muro y llega a 2,80 m, con 2,40 m de promedio. El hueco sobre el corredor deja pasar la luz.</p>
<div class="card mid"><span class="tag">Naves 1 y 3 · dos aguas, 14 %</span><svg viewBox='0 0 796.0 415.6' role='img' aria-label='Corte transversal'><line x1='20' y1='355.6' x2='776.0' y2='355.6' stroke='#7a6a55' stroke-width='2'/><rect x='96.8' y='349.0' width='532.4' height='19.8' fill='#cfcac0'/><rect x='105' y='100.39999999999998' width='10' height='248.60000000000002' fill='#e9e6df' stroke='#1d2a33'/><rect x='611.0' y='100.39999999999998' width='10' height='248.60000000000002' fill='#e9e6df' stroke='#1d2a33'/><polyline points='96.8,102.15999999999998 363.0,65.19999999999999 629.2,102.15999999999998' fill='none' stroke='#1d2a33' stroke-width='8' stroke-linejoin='round'/><line x1='110' y1='203.80000000000004' x2='288.2' y2='203.80000000000004' stroke='#d9722b' stroke-width='7'/><line x1='437.8' y1='203.80000000000004' x2='616.0' y2='203.80000000000004' stroke='#d9722b' stroke-width='7'/><line x1='288.2' y1='349.0' x2='288.2' y2='203.80000000000004' stroke='#d9722b' stroke-width='3'/><line x1='288.2' y1='203.80000000000004' x2='288.2' y2='159.8' stroke='#d9722b'/><line x1='437.8' y1='349.0' x2='437.8' y2='203.80000000000004' stroke='#d9722b' stroke-width='3'/><line x1='437.8' y1='203.80000000000004' x2='437.8' y2='159.8' stroke='#d9722b'/><g font-size='14' text-anchor='middle'><text x='198' y='287.40000000000003' fill='#1d2a33'>local</text><text x='528.0' y='287.40000000000003' fill='#1d2a33'>local</text><text x='363.0' y='287.40000000000003' fill='#666'>corredor</text><text x='363.0' y='159.8' fill='#666'>hueco</text><text x='198' y='159.8' fill='#d9722b'>planta alta</text><text x='528.0' y='159.8' fill='#d9722b'>planta alta</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='144' y1='349.0' x2='144' y2='217.0'/><line x1='140' y1='349.0' x2='148' y2='349.0'/><line x1='140' y1='217.0' x2='148' y2='217.0'/><text x='138' y='287.0' text-anchor='end' stroke='none'>3,00</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='144' y1='203.80000000000004' x2='144' y2='115.80000000000001'/><line x1='140' y1='203.80000000000004' x2='148' y2='203.80000000000004'/><line x1='140' y1='115.80000000000001' x2='148' y2='115.80000000000001'/><text x='138' y='163.8' text-anchor='end' stroke='none'>2,00</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='76' y1='355.6' x2='76' y2='100.39999999999998'/><line x1='72' y1='355.6' x2='80' y2='355.6'/><line x1='72' y1='100.39999999999998' x2='80' y2='100.39999999999998'/><text x='70' y='232.0' text-anchor='end' stroke='none'>5,80</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='690.0' y1='355.6' x2='690.0' y2='65.19999999999999'/><line x1='686.0' y1='355.6' x2='694.0' y2='355.6'/><line x1='686.0' y1='65.19999999999999' x2='694.0' y2='65.19999999999999'/><text x='684.0' y='214.4' text-anchor='end' stroke='none'>6,60</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='110' y1='391.6' x2='616.0' y2='391.6'/><line x1='110' y1='387.6' x2='110' y2='395.6'/><line x1='616.0' y1='387.6' x2='616.0' y2='395.6'/><text x='363.0' y='386.6' text-anchor='middle' stroke='none'>11,50</text></g><line x1='44.0' y1='47.600000000000016' x2='682.0' y2='47.600000000000016' stroke='#888' stroke-dasharray='6 5'/><text x='682.0' y='41.600000000000016' text-anchor='end' font-size='12' fill='#666'>7,00 · tope del promedio del techo</text></svg></div><div class="card mid"><span class="tag">Nave 2 · una sola agua, 7 %</span><svg viewBox='0 0 796.0 415.6' role='img' aria-label='Corte transversal'><line x1='20' y1='355.6' x2='776.0' y2='355.6' stroke='#7a6a55' stroke-width='2'/><rect x='96.8' y='349.0' width='532.4' height='19.8' fill='#cfcac0'/><rect x='105' y='100.39999999999998' width='10' height='248.60000000000002' fill='#e9e6df' stroke='#1d2a33'/><rect x='611.0' y='69.59999999999998' width='10' height='279.40000000000003' fill='#e9e6df' stroke='#1d2a33'/><polyline points='96.8,100.39999999999998 629.2,65.19999999999999' fill='none' stroke='#1d2a33' stroke-width='8' stroke-linejoin='round'/><line x1='110' y1='203.80000000000004' x2='288.2' y2='203.80000000000004' stroke='#d9722b' stroke-width='7'/><line x1='437.8' y1='203.80000000000004' x2='616.0' y2='203.80000000000004' stroke='#d9722b' stroke-width='7'/><line x1='288.2' y1='349.0' x2='288.2' y2='203.80000000000004' stroke='#d9722b' stroke-width='3'/><line x1='288.2' y1='203.80000000000004' x2='288.2' y2='159.8' stroke='#d9722b'/><line x1='437.8' y1='349.0' x2='437.8' y2='203.80000000000004' stroke='#d9722b' stroke-width='3'/><line x1='437.8' y1='203.80000000000004' x2='437.8' y2='159.8' stroke='#d9722b'/><g font-size='14' text-anchor='middle'><text x='198' y='287.40000000000003' fill='#1d2a33'>local</text><text x='528.0' y='287.40000000000003' fill='#1d2a33'>local</text><text x='363.0' y='287.40000000000003' fill='#666'>corredor</text><text x='363.0' y='159.8' fill='#666'>hueco</text><text x='198' y='159.8' fill='#d9722b'>planta alta</text><text x='528.0' y='159.8' fill='#d9722b'>planta alta</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='144' y1='349.0' x2='144' y2='217.0'/><line x1='140' y1='349.0' x2='148' y2='349.0'/><line x1='140' y1='217.0' x2='148' y2='217.0'/><text x='138' y='287.0' text-anchor='end' stroke='none'>3,00</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='144' y1='203.80000000000004' x2='144' y2='115.80000000000001'/><line x1='140' y1='203.80000000000004' x2='148' y2='203.80000000000004'/><line x1='140' y1='115.80000000000001' x2='148' y2='115.80000000000001'/><text x='138' y='163.8' text-anchor='end' stroke='none'>2,00</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='76' y1='355.6' x2='76' y2='100.39999999999998'/><line x1='72' y1='355.6' x2='80' y2='355.6'/><line x1='72' y1='100.39999999999998' x2='80' y2='100.39999999999998'/><text x='70' y='232.0' text-anchor='end' stroke='none'>5,80</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='690.0' y1='355.6' x2='690.0' y2='65.19999999999999'/><line x1='686.0' y1='355.6' x2='694.0' y2='355.6'/><line x1='686.0' y1='65.19999999999999' x2='694.0' y2='65.19999999999999'/><text x='684.0' y='214.4' text-anchor='end' stroke='none'>6,60</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='13'><line x1='110' y1='391.6' x2='616.0' y2='391.6'/><line x1='110' y1='387.6' x2='110' y2='395.6'/><line x1='616.0' y1='387.6' x2='616.0' y2='395.6'/><text x='363.0' y='386.6' text-anchor='middle' stroke='none'>11,50</text></g><line x1='44.0' y1='47.600000000000016' x2='682.0' y2='47.600000000000016' stroke='#888' stroke-dasharray='6 5'/><text x='682.0' y='41.600000000000016' text-anchor='end' font-size='12' fill='#666'>7,00 · tope del promedio del techo</text></svg></div>
<p class="note">Cotas en metros sobre el terreno. El techo promedia 6,20 m contra un tope de 7,00 m, y la cumbrera queda en 6,60 m contra un tope de 8,05 m.</p></section>
<section><div class="k">04 · Fachadas</div><h2>Vidrio abajo, panel arriba</h2><p class="lead">Dos vidrieras de 5,90 m por lateral y el frente vidriado hasta 3,00 m. Un alero simple de 0,90 m protege las aberturas. Los revestimientos de cada cara se eligen en el <a href="../configurador-nave/">configurador 3D</a>.</p><svg viewBox='0 0 1114.6 314.8' role='img' aria-label='Fachadas'><rect x='50' y='67.59999999999998' width='476' height='192.10000000000002' fill='#e9e6df' stroke='#1d2a33' stroke-width='2'/><rect x='39.8' y='40.39999999999999' width='527.0' height='27.199999999999996' fill='#cfd3d6' stroke='#1d2a33'/><rect x='63.6' y='155.66' width='200.60000000000002' height='104.04' fill='#9cc4d6' stroke='#1d2a33'/><line x1='103.72' y1='155.66' x2='103.72' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='143.84' y1='155.66' x2='143.84' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='183.96' y1='155.66' x2='183.96' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='224.08000000000004' y1='155.66' x2='224.08000000000004' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><rect x='294.8' y='155.66' width='200.60000000000002' height='104.04' fill='#9cc4d6' stroke='#1d2a33'/><line x1='334.92' y1='155.66' x2='334.92' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='375.04' y1='155.66' x2='375.04' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='415.16' y1='155.66' x2='415.16' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='455.2800000000001' y1='155.66' x2='455.2800000000001' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><rect x='46.6' y='147.5' width='482.79999999999995' height='7.48' fill='#1d2a33'/><text x='288' y='302.8' text-anchor='middle' font-size='13' fill='#1d2a33'>Fachada lateral · 14,00 m</text><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='63.6' y1='277.7' x2='264.2' y2='277.7'/><line x1='63.6' y1='273.7' x2='63.6' y2='281.7'/><line x1='264.2' y1='273.7' x2='264.2' y2='281.7'/><text x='163.9' y='272.7' text-anchor='middle' stroke='none'>5,90</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='42' y1='259.7' x2='42' y2='155.66'/><line x1='38' y1='259.7' x2='46' y2='259.7'/><line x1='38' y1='155.66' x2='46' y2='155.66'/><text x='36' y='211.68' text-anchor='end' stroke='none'>3,06</text></g><polygon points='623.6,259.7 623.6,67.59999999999998 819.1,40.39999999999999 1014.6,67.59999999999998 1014.6,259.7' fill='#e9e6df' stroke='#1d2a33' stroke-width='2'/><rect x='657.6' y='157.70000000000002' width='323.0' height='102.0' fill='#9cc4d6' stroke='#1d2a33'/><line x1='711.4333333333334' y1='157.70000000000002' x2='711.4333333333334' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='765.2666666666667' y1='157.70000000000002' x2='765.2666666666667' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='819.1' y1='157.70000000000002' x2='819.1' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='872.9333333333334' y1='157.70000000000002' x2='872.9333333333334' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><line x1='926.7666666666667' y1='157.70000000000002' x2='926.7666666666667' y2='259.7' stroke='#1d2a33' stroke-width='.7'/><text x='819.1' y='302.8' text-anchor='middle' font-size='13' fill='#1d2a33'>Frente · 11,50 m</text><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='1050.6' y1='264.8' x2='1050.6' y2='40.39999999999999'/><line x1='1046.6' y1='264.8' x2='1054.6' y2='264.8'/><line x1='1046.6' y1='40.39999999999999' x2='1054.6' y2='40.39999999999999'/><text x='1044.6' y='156.6' text-anchor='end' stroke='none'>6,60</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='657.6' y1='277.7' x2='980.6' y2='277.7'/><line x1='657.6' y1='273.7' x2='657.6' y2='281.7'/><line x1='980.6' y1='273.7' x2='980.6' y2='281.7'/><text x='819.1' y='272.7' text-anchor='middle' stroke='none'>9,50</text></g><line x1='20' y1='264.8' x2='1094.6' y2='264.8' stroke='#7a6a55' stroke-width='2'/></svg></section>
<section><div class="k">05 · De qué está hecha</div><h2>Todo PIR</h2><div class="cols"><div><p class="lead">Muros y techo son paneles de dos chapas de acero con un núcleo de espuma rígida de PIR inyectada. Llegan a medida de fábrica y se montan en semanas.</p><svg viewBox='0 0 520 230' role='img' aria-label='Composición del panel'>
<rect x='60' y='40' width='14' height='150' fill='#f4f2ee' stroke='#1d2a33'/><rect x='74' y='40' width='130' height='150' fill='#f1d9a8' stroke='#1d2a33'/><rect x='204' y='40' width='14' height='150' fill='#f4f2ee' stroke='#1d2a33'/>
<g font-size='12' fill='#1d2a33'><text x='20' y='28'>afuera</text><text x='226' y='28'>adentro</text>
<line x1='67' y1='60' x2='290' y2='60' stroke='#1d2a33' stroke-width='.7'/><text x='296' y='64'>Chapa de acero prepintada 0,5 mm</text>
<line x1='140' y1='115' x2='290' y2='115' stroke='#1d2a33' stroke-width='.7'/><text x='296' y='112'>Núcleo de PIR de 80 mm</text><text x='296' y='128' fill='#666'>espuma rígida inyectada · λ 0,022 W/mK</text>
<line x1='211' y1='170' x2='290' y2='170' stroke='#1d2a33' stroke-width='.7'/><text x='296' y='174'>Chapa interior blanca 0,5 mm, a la vista</text></g>
<g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='74' y1='212' x2='204' y2='212'/><line x1='74' y1='208' x2='74' y2='216'/><line x1='204' y1='208' x2='204' y2='216'/><text x='139.0' y='207' text-anchor='middle' stroke='none'>80 mm</text></g></svg></div>
<div><p class="lead">Cuánto calor deja pasar cada solución (transmitancia U, en W/m²K). Menos es mejor.</p><svg viewBox='0 0 620 190' role='img' aria-label='Comparación de transmitancia térmica'><text x='0' y='28' font-size='12' fill='#1d2a33'>Panel PIR 80 mm · muro</text><rect x='250' y='14' width='70.0' height='20' fill='#d9722b' rx='2'/><text x='328.0' y='29' font-size='12' fill='#1d2a33'>0,28</text><text x='0' y='62' font-size='12' fill='#1d2a33'>Panel PIR 80 mm · techo</text><rect x='250' y='48' width='80.0' height='20' fill='#d9722b' rx='2'/><text x='338.0' y='63' font-size='12' fill='#1d2a33'>0,32</text><text x='0' y='96' font-size='12' fill='#1d2a33'>Panel EPS 100 mm</text><rect x='250' y='82' width='82.5' height='20' fill='#8a8f94' rx='2'/><text x='340.5' y='97' font-size='12' fill='#1d2a33'>0,33</text><text x='0' y='130' font-size='12' fill='#1d2a33'>Tope de referencia (Montevideo)</text><rect x='250' y='116' width='212.5' height='20' fill='#1d2a33' rx='2'/><text x='470.5' y='131' font-size='12' fill='#1d2a33'>0,85</text><text x='0' y='164' font-size='12' fill='#1d2a33'>Muro doble de ladrillo sin aislar</text><rect x='250' y='150' width='325.0' height='20' fill='#b9bdc0' rx='2'/><text x='583.0' y='165' font-size='12' fill='#1d2a33'>1,3</text></svg></div></div>
<div class="wrap"><table><thead><tr><th>Elemento</th><th>Cálculo</th><th class="n">U calculado</th><th class="n">U del fabricante</th><th class="n">Tope de referencia</th></tr></thead><tbody>
<tr><td>Muro · panel PIR 80 mm</td><td>R = 0,13 + 0,080 / 0,022 + 0,04 = 3,81 m²K/W</td><td class="n">0,26</td><td class="n">0,28</td><td class="n">0,85</td></tr>
<tr><td>Techo · panel PIR 80 mm</td><td>R = 0,10 + 0,080 / 0,022 + 0,04 = 3,78 m²K/W</td><td class="n">0,26</td><td class="n">0,32</td><td class="n">0,85</td></tr></tbody></table></div>
<p class="note">U = 1 / R, con las resistencias superficiales usuales y la conductividad declarada del PIR. El tope de 0,85 W/m²K es el que rige en Montevideo para muros y techos; la exigencia de Maldonado se confirma en la consulta previa. Las vidrieras son de vidrio laminado 5+5 simple y no entran en este cálculo: son la parte que más calor deja pasar.</p></section>
<section><div class="k">06 · PIR o EPS</div><h2>Por qué PIR</h2><div class="wrap"><table><thead><tr><th></th><th>Panel PIR 80 mm (el del proyecto)</th><th>Isopanel EPS 100 mm</th></tr></thead><tbody>
<tr><td>Aislación (U)</td><td>0,28 en muro · 0,32 en techo</td><td>0,33</td></tr><tr><td>Fuego</td><td>Se carboniza en la superficie y conserva la forma</td><td>Se ablanda a unos 120 °C</td></tr><tr><td>Hormigas</td><td>Espuma rígida pegada a las chapas, no la ahuecan</td><td>Pueden anidar y ahuecar el núcleo</td></tr><tr><td>Precio publicado por m²</td><td>USD 52 a 55</td><td>USD 46</td></tr><tr><td>Diferencia en todo el proyecto</td><td colspan="2">Pasar las tres naves a EPS bajaría el precio unos USD 12.000</td></tr></tbody></table></div></section>
<section><div class="k">07 · Estructura</div><h2>Hoja para el calculista</h2><p class="lead">Pre-dimensionado heredado de la nave de tres vanos, a recalcular con la geometría nueva: dos vanos, alero a 5,65 m y pendiente del 14 %.</p>
<div class="cols"><div><svg viewBox='0 0 605.0 465.0' role='img' aria-label='Planta de estructura'><line x1='70' y1='50' x2='70' y2='395.0' stroke='#d9722b' stroke-width='5'/><line x1='272.5' y1='50' x2='272.5' y2='395.0' stroke='#d9722b' stroke-width='5'/><line x1='475.0' y1='50' x2='475.0' y2='395.0' stroke='#d9722b' stroke-width='5'/><line x1='70' y1='50' x2='475.0' y2='50' stroke='#1d2a33' stroke-width='3'/><line x1='70' y1='395.0' x2='475.0' y2='395.0' stroke='#1d2a33' stroke-width='3'/><line x1='70' y1='88.33333333333333' x2='475.0' y2='88.33333333333333' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='126.66666666666666' x2='475.0' y2='126.66666666666666' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='165.0' x2='475.0' y2='165.0' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='203.33333333333331' x2='475.0' y2='203.33333333333331' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='241.66666666666669' x2='475.0' y2='241.66666666666669' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='280.0' x2='475.0' y2='280.0' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='318.3333333333333' x2='475.0' y2='318.3333333333333' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='356.66666666666663' x2='475.0' y2='356.66666666666663' stroke='#5f7f96' stroke-width='1.5'/><line x1='70' y1='222.5' x2='475.0' y2='222.5' stroke='#1d2a33' stroke-dasharray='8 4'/><text x='483.0' y='226.5' font-size='11'>cumbrera</text><line x1='70' y1='50' x2='272.5' y2='204.5' stroke='#888' stroke-dasharray='3 3'/><line x1='272.5' y1='50' x2='70' y2='204.5' stroke='#888' stroke-dasharray='3 3'/><line x1='70' y1='395.0' x2='272.5' y2='240.5' stroke='#888' stroke-dasharray='3 3'/><line x1='272.5' y1='395.0' x2='70' y2='240.5' stroke='#888' stroke-dasharray='3 3'/><circle cx='70' cy='24' r='10' fill='none' stroke='#d9722b'/><text x='70' y='28' text-anchor='middle' font-size='11' fill='#d9722b'>1</text><circle cx='272.5' cy='24' r='10' fill='none' stroke='#d9722b'/><text x='272.5' y='28' text-anchor='middle' font-size='11' fill='#d9722b'>2</text><circle cx='475.0' cy='24' r='10' fill='none' stroke='#d9722b'/><text x='475.0' y='28' text-anchor='middle' font-size='11' fill='#d9722b'>3</text><circle cx='36' cy='50' r='10' fill='none' stroke='#d9722b'/><text x='36' y='54' text-anchor='middle' font-size='11' fill='#d9722b'>A</text><circle cx='36' cy='395.0' r='10' fill='none' stroke='#d9722b'/><text x='36' y='399.0' text-anchor='middle' font-size='11' fill='#d9722b'>B</text><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='70' y1='421.0' x2='272.5' y2='421.0'/><line x1='70' y1='417.0' x2='70' y2='425.0'/><line x1='272.5' y1='417.0' x2='272.5' y2='425.0'/><text x='171.25' y='416.0' text-anchor='middle' stroke='none'>6,75</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='272.5' y1='421.0' x2='475.0' y2='421.0'/><line x1='272.5' y1='417.0' x2='272.5' y2='425.0'/><line x1='475.0' y1='417.0' x2='475.0' y2='425.0'/><text x='373.75' y='416.0' text-anchor='middle' stroke='none'>6,75</text></g><g stroke='#b5532a' stroke-width='1' fill='#b5532a' font-size='12'><line x1='521.0' y1='50' x2='521.0' y2='395.0'/><line x1='517.0' y1='50' x2='525.0' y2='50'/><line x1='517.0' y1='395.0' x2='525.0' y2='395.0'/><text x='515.0' y='226.5' text-anchor='end' stroke='none'>11,50</text></g></svg></div><div class="wrap"><table><thead><tr><th>Elemento</th><th>Sección de partida</th></tr></thead><tbody>
<tr><td>Pórticos, ejes 1 a 3</td><td>HEB 240, luz 11,50 m</td></tr><tr><td>Viga de alero</td><td>RHS 160×80×4, a ras del panel</td></tr><tr><td>Dintel de vanos, a +3,15 m</td><td>RHS 200×100×5</td></tr><tr><td>Correas, 4 por faldón</td><td>C 250×75×25×3,0</td></tr><tr><td>Postes y clavaderas de hastial</td><td>RHS 200×100×6 y RHS 120×60×3</td></tr><tr><td>Cruces de pared y de techo</td><td>Pletina 50×8 y tensores</td></tr><tr><td>Bases</td><td>Placa 600×400×30 con 4 M24 (empotrada) o articulada con cruz de fondo</td></tr><tr><td>Entrepiso, etapa 2</td><td>Vigas de acero y losa colaborante de 10 cm sobre dos líneas de columnas a 3,40 m</td></tr></tbody></table></div></div>
<p class="note"><b>Cargas de partida, a definir por el calculista:</b> viento neto 1,3 kPa en muros y 1,7 kPa de succión en cubierta (UNIT 50-84, zona costera); sobrecarga de uso del entrepiso según destino. <b>A verificar:</b> deriva lateral del pórtico (mandaba sobre la resistencia), fundación con bases empotradas, tabla de carga del panel de techo con succión, correas con la pendiente nueva y el entrepiso con el hueco central.</p></section>
<section id="cfg"><div class="k">08 · Terminaciones</div><h2>Lo que se eligió en el configurador</h2><div id="cfgBox"><p class="lead">Todavía no hay una configuración guardada en este navegador. Se arma en el <a href="../configurador-nave/">configurador 3D</a> con el botón «Guardar en el proyecto».</p></div></section>
<p class="note" style="margin-top:22px">SBU · Ramiro Portugau, director de obra · 098 526 226 · smartbuildinguruguay@gmail.com · Documento de trabajo del 16/11/2026. Medidas y secciones sujetas al cálculo firmado y a la consulta previa en la Intendencia.</p>
</main>
<script>
(function(){var N=[['n1','Nave 1 · Comercial'],['n2','Nave 2 · Gastronómico'],['n3','Nave 3 · Consultorios']],RV={none:'sin revestir',orig:'tablitas de madera tratada',wpc1:'WPC teca',wpc2:'WPC roble',lapacho:'lapacho machimbrado',madera:'madera',piedra:'piedra',grafito:'chapa grafito',negro:'chapa negra',blanco:'chapa blanca'},CL={frente:'Frente',latA:'Lateral A',latB:'Lateral B',fondo:'Fondo'},L=[];
N.forEach(function(x){var c=null;try{c=JSON.parse(localStorage.getItem('sbu_jcg_nave_'+x[0])||'null')}catch(e){}if(!c)return;L.push([x[1],Object.keys(c.caras||{}).map(function(f){return (CL[f]||f)+': '+(RV[c.caras[f]]||'otra')}).join(' · '),'USD '+Math.round(+c.precio||0).toLocaleString('es-UY')])});
if(!L.length)return;var b=document.getElementById('cfgBox');b.innerHTML='<div class="wrap"><table><thead><tr><th>Nave</th><th>Revestimiento por cara</th><th class="n">Precio de las opciones</th></tr></thead><tbody></tbody></table></div><p class="note">Guardado desde el configurador 3D en este navegador. Va por encima del precio base.</p>';
var tb=b.querySelector('tbody');L.forEach(function(r){var tr=document.createElement('tr');r.forEach(function(t,i){var td=document.createElement('td');td.textContent=t;if(i===2)td.className='n';tr.appendChild(td)});tb.appendChild(tr)})})();
</script></body></html>