<!doctype html>
<html lang="es">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Sanitaria Baño Sayago</title>
<style>
@font-face{font-family:'Barlow Condensed';font-style:normal;font-weight:600;font-display:swap;src:url(fonts/barlow-condensed-latin-600-normal.woff2) format('woff2')}
@font-face{font-family:'Barlow Condensed';font-style:normal;font-weight:700;font-display:swap;src:url(fonts/barlow-condensed-latin-700-normal.woff2) format('woff2')}
@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:400;font-display:swap;src:url(fonts/ibm-plex-sans-latin-400-normal.woff2) format('woff2')}
@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:500;font-display:swap;src:url(fonts/ibm-plex-sans-latin-500-normal.woff2) format('woff2')}
@font-face{font-family:'IBM Plex Sans';font-style:normal;font-weight:600;font-display:swap;src:url(fonts/ibm-plex-sans-latin-600-normal.woff2) format('woff2')}
@font-face{font-family:'IBM Plex Mono';font-style:normal;font-weight:400;font-display:swap;src:url(fonts/ibm-plex-mono-latin-400-normal.woff2) format('woff2')}
@font-face{font-family:'IBM Plex Mono';font-style:normal;font-weight:500;font-display:swap;src:url(fonts/ibm-plex-mono-latin-500-normal.woff2) format('woff2')}
:root{color-scheme:light;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}
body{margin:0;font:14px/1.5 system-ui,sans-serif}
img{max-width:100%}
[hidden]{display:none!important}
/* Layout: dos sistemas (agua / desagües), cada uno con plano interactivo, despiece y guía; una columna en celular */
:root{
  --paper:#edf1f0; --panel:#fbfcfc; --ink:#17252a; --muted:#5a6a6d; --line:#cbd5d4; --fix:#9aa9a9;
  --hot:#c23b2a; --cold:#1d68ad; --mix:#7b4aa6; --sel:#c98a00; --selbg:#fff1cf;
  --pri:#d9531e; --sec:#8a6a3c; --ven:#3f9a2c;
  --f-d:'Barlow Condensed','Arial Narrow',system-ui,sans-serif;
  --f-b:'IBM Plex Sans',system-ui,-apple-system,'Segoe UI',sans-serif;
  --f-m:'IBM Plex Mono',ui-monospace,Menlo,Consolas,monospace;
}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){
  --paper:#111718; --panel:#192122; --ink:#e4ebea; --muted:#93a2a2; --line:#2d3839; --fix:#56676a;
  --hot:#ff6a52; --cold:#5ea8ee; --mix:#b78de3; --sel:#ffc23d; --selbg:#3a2f12;
  --pri:#ff8a4f; --sec:#c9a46f; --ven:#7fd36a; color-scheme:dark}}
:root[data-theme="dark"]{
  --paper:#111718; --panel:#192122; --ink:#e4ebea; --muted:#93a2a2; --line:#2d3839; --fix:#56676a;
  --hot:#ff6a52; --cold:#5ea8ee; --mix:#b78de3; --sel:#ffc23d; --selbg:#3a2f12;
  --pri:#ff8a4f; --sec:#c9a46f; --ven:#7fd36a; color-scheme:dark}
*{box-sizing:border-box}
body{background:var(--paper);color:var(--ink);font-family:var(--f-b);font-size:15px;line-height:1.5}
.wrap{max-width:1040px;margin:0 auto;padding-left:max(16px,env(safe-area-inset-left,0px));padding-right:max(16px,env(safe-area-inset-right,0px));padding-block:20px 48px}
header h1{font-family:var(--f-d);font-weight:700;font-size:2.1rem;line-height:1.05;margin:0;letter-spacing:.01em;text-wrap:balance}
header p{margin:.35rem 0 0;color:var(--muted);font-size:.9rem;max-width:68ch}
body::before{content:"";position:fixed;inset:0 0 auto;height:env(safe-area-inset-top,0px);z-index:10;background:var(--paper)}
.bar{position:sticky;top:env(safe-area-inset-top,0px);z-index:5;background:var(--paper);margin:16px 0 14px;padding:6px 0 8px;border-bottom:1px solid var(--line);display:flex;flex-direction:column;gap:6px}
.sys{display:flex;gap:4px}
.sys button{flex:1;font-family:var(--f-d);font-weight:700;font-size:1.15rem;letter-spacing:.05em;text-transform:uppercase;background:none;border:1px solid var(--line);color:var(--muted);padding:7px 4px;border-radius:7px;cursor:pointer}
.sys button[aria-selected="true"]{color:var(--panel);background:var(--ink);border-color:var(--ink)}
.sub{display:flex;gap:4px}
.sub button{flex:1;font-family:var(--f-d);font-weight:600;font-size:1rem;letter-spacing:.06em;text-transform:uppercase;background:none;border:0;color:var(--muted);padding:6px 4px;border-radius:6px;cursor:pointer}
.sub button[aria-selected="true"]{color:var(--ink);background:var(--panel);box-shadow:inset 0 -2px 0 var(--ink)}
button:focus-visible,input:focus-visible,[tabindex]:focus-visible{outline:2px solid var(--sel);outline-offset:2px}
h2{font-family:var(--f-d);font-weight:700;font-size:1.35rem;margin:26px 0 8px;letter-spacing:.02em}
section > h2:first-child{margin-top:4px}
.lbl{font-size:.72rem;letter-spacing:.09em;text-transform:uppercase;color:var(--muted);font-weight:600}
.note{margin:0 0 8px;font-size:.88rem;color:var(--muted);max-width:75ch}
.controls{display:flex;flex-wrap:wrap;gap:8px;align-items:center;margin-bottom:8px}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:7px;overflow:hidden;background:var(--panel)}
.seg button{background:none;border:0;padding:6px 11px;font:500 .85rem var(--f-b);color:var(--muted);cursor:pointer}
.seg button[aria-pressed="true"]{background:var(--ink);color:var(--panel)}
.chip{border:1px solid var(--line);background:var(--panel);color:var(--muted);border-radius:99px;padding:5px 11px;font:500 .82rem var(--f-b);cursor:pointer}
.chip[aria-pressed="true"]{color:var(--ink);border-color:var(--ink)}
.drawing{background:var(--panel);border:1px solid var(--line);border-radius:10px;overflow-x:auto;-webkit-overflow-scrolling:touch}
.drawing svg{display:block;width:100%;height:auto}
#svgA{min-width:900px} #svgD{min-width:760px}
.hlbar{display:flex;gap:10px;align-items:center;justify-content:space-between;background:var(--selbg);border:1px solid var(--sel);border-radius:8px;padding:7px 12px;margin-bottom:8px;font-size:.88rem}
.hlbar button{background:none;border:1px solid var(--sel);color:var(--ink);border-radius:6px;padding:3px 9px;cursor:pointer;font:inherit}
.legend{display:flex;flex-wrap:wrap;gap:6px 16px;font-size:.8rem;color:var(--muted);margin:8px 2px 0}
.legend span{display:inline-flex;align-items:center;gap:6px}
.sw{width:18px;height:3px;border-radius:2px;display:inline-block}
.info{margin-top:12px;background:var(--panel);border:1px solid var(--line);border-left:4px solid var(--muted);border-radius:8px;padding:12px 14px;min-height:76px}
.info.F{border-left-color:var(--cold)} .info.C{border-left-color:var(--hot)} .info.M{border-left-color:var(--mix)}
.info.P{border-left-color:var(--pri)} .info.S{border-left-color:var(--sec)} .info.V{border-left-color:var(--ven)}
.info .code{font-family:var(--f-m);font-size:.8rem;color:var(--muted)}
.info b{font-size:1rem}
.info p{margin:.3rem 0 0;font-size:.9rem}
.tbl{overflow-x:auto;border:1px solid var(--line);border-radius:8px;background:var(--panel)}
table{border-collapse:collapse;width:100%;font-size:.88rem}
th,td{text-align:left;padding:8px 10px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-size:.7rem;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);font-weight:600;background:var(--paper)}
tr:last-child td{border-bottom:0}
td.num,th.num{text-align:right;font-family:var(--f-m);font-variant-numeric:tabular-nums;white-space:nowrap}
tr[data-id]{cursor:pointer}
.dot{display:inline-block;width:9px;height:9px;border-radius:50%;margin-right:6px;vertical-align:middle}
.assume{display:grid;gap:8px;grid-template-columns:repeat(auto-fit,minmax(min(100%,280px),1fr))}
.assume div{background:var(--panel);border:1px solid var(--line);border-radius:8px;padding:10px 12px;font-size:.88rem;min-width:0}
.assume div b{display:block;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--muted);margin-bottom:2px}
.params{display:flex;flex-wrap:wrap;gap:10px;margin-bottom:12px}
.params label{display:flex;flex-direction:column;gap:3px;font-size:.75rem;color:var(--muted);font-weight:600;letter-spacing:.04em}
.params input{width:120px;padding:7px 9px;border:1px solid var(--line);border-radius:6px;background:var(--panel);color:var(--ink);font:500 .95rem var(--f-m)}
.bomg{margin-bottom:14px}
.bomg h3{font-family:var(--f-d);font-weight:600;font-size:1.05rem;letter-spacing:.05em;text-transform:uppercase;margin:0 0 6px;color:var(--muted)}
.bomg .list{border:1px solid var(--line);border-radius:8px;overflow:hidden}
.row{display:grid;grid-template-columns:28px 58px 1fr;gap:6px 10px;align-items:start;padding:9px 12px;border-bottom:1px solid var(--line);background:var(--panel)}
.row:last-child{border-bottom:0}
.row input{width:18px;height:18px;margin:2px 0 0;accent-color:var(--ink)}
.row .q{font-family:var(--f-m);font-weight:500;font-variant-numeric:tabular-nums;text-align:right}
.row .q small{display:block;font-size:.68rem;color:var(--muted);font-weight:400}
.row .t{min-width:0}
.row .t span{display:block;font-size:.8rem;color:var(--muted)}
.row.have{opacity:.5}.row.have .t b{text-decoration:line-through}
.btn{background:var(--ink);color:var(--panel);border:0;border-radius:7px;padding:9px 14px;font:600 .9rem var(--f-b);cursor:pointer}
.btn.ghost{background:none;color:var(--ink);border:1px solid var(--line)}
.toast{font-size:.85rem;color:var(--muted);margin-left:8px}
.step{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:12px 14px;margin-bottom:10px;display:grid;grid-template-columns:34px 1fr;gap:4px 10px}
.step > div{min-width:0}
.step .n{font-family:var(--f-d);font-weight:700;font-size:1.5rem;line-height:1;color:var(--muted);text-align:center}
.step.done{opacity:.55}.step.done .n{color:var(--ink)}
.step h4{margin:0;font-size:1rem;font-weight:600}
.step ul{margin:6px 0 0;padding-left:18px;font-size:.9rem}
.step li{margin:3px 0}
.step .act{display:flex;gap:8px;align-items:center;margin-top:8px;flex-wrap:wrap}
.step .act label{display:inline-flex;gap:6px;align-items:center;font-size:.85rem;color:var(--muted);cursor:pointer}
.prog{height:6px;border-radius:3px;background:var(--line);overflow:hidden;margin:4px 0 14px}
.prog i{display:block;height:100%;background:var(--ink);width:0;transition:width .3s}
@media (prefers-reduced-motion:reduce){.prog i{transition:none}}
/* SVG */
.p{fill:none;stroke-linecap:round;stroke-linejoin:round}
.pF{stroke:var(--cold)}.pC{stroke:var(--hot)}.pM{stroke:var(--mix)}
.pP{stroke:var(--pri)}.pS{stroke:var(--sec)}.pV{stroke:var(--ven)}
.fx{fill:none;stroke:var(--fix);stroke-width:.7}
.fxl{fill:var(--fix);font:600 5.4px var(--f-b);letter-spacing:.06em;text-transform:uppercase}
.zl{fill:var(--muted);font:600 6px var(--f-b);letter-spacing:.1em;text-transform:uppercase}
.wall{fill:var(--line)}
.dim{fill:var(--muted);font:500 5.2px var(--f-m)}
.dimln{stroke:var(--muted);stroke-width:.4}
.guide{stroke:var(--fix);stroke-width:.35;stroke-dasharray:1.5 1.5}
.csverd{border:1px solid var(--line);border-left:4px solid var(--ven);background:var(--panel);border-radius:8px;padding:9px 12px;font-size:.9rem;margin:0 0 10px;max-width:75ch}
.csverd.bad{border-left-color:var(--hot)}
h2.sub{font-size:.95rem;margin-top:14px}
.ok{fill:var(--ven)}.bad{fill:var(--hot)}
.hatch{stroke:var(--fix);stroke-width:.4}
.nd{cursor:pointer}
.nd .hit{fill:transparent}
.dimmed{opacity:.18}
.selring{fill:none;stroke:var(--sel);stroke-width:1.6}
.code{fill:var(--ink);font:500 4.4px var(--f-m)}
.bg{fill:var(--panel)}
#svgD .fxl{font-size:6.4px}
#svgD .dim{font-size:6px}
#svgD .code{font-size:5.6px}
#svgD .zl{font-size:7px}

/* ---------- impresión / PDF ---------- */
.printbar{display:flex;flex-wrap:wrap;gap:8px;align-items:center;justify-content:flex-end;margin:0 0 10px}
.printbar a{font:500 .85rem var(--f-b);color:var(--ink)}
.ptitle{display:none}
.hdr-actions{display:flex;flex-wrap:wrap;gap:8px;margin-top:10px}
@page{size:A4 portrait;margin:12mm}
@page land{size:A4 landscape;margin:10mm}
@media print{
 :root,:root:not([data-theme="light"]),:root[data-theme="dark"]{
  --paper:#ffffff;--panel:#ffffff;--ink:#111a1d;--muted:#4d5c5f;--line:#c4cecd;--fix:#8d9c9c;
  --hot:#c23b2a;--cold:#1d68ad;--mix:#7b4aa6;--sel:#c98a00;--selbg:#fff1cf;--pri:#d9531e;--sec:#8a6a3c;--ven:#3f9a2c;color-scheme:light}
 *{-webkit-print-color-adjust:exact;print-color-adjust:exact}
 body{font-size:11px;background:#fff}
 body::before{display:none}
 .wrap{max-width:none;padding:0}
 .bar,.controls,.printbar,.hlbar,.info,.hdr-actions,#cpfb,.act button{display:none!important}
 header{display:none}
 .ptitle small{display:block;font-family:var(--f-b);font-weight:500;font-size:.62rem;letter-spacing:.08em;color:var(--muted)}
 .ptitle{display:block;font-family:var(--f-d);font-weight:700;font-size:1.25rem;letter-spacing:.04em;text-transform:uppercase;border-bottom:1.5px solid var(--ink);padding-bottom:3px;margin:0 0 8px}
 #A-plano,#D-plano{page:land}
 section{break-before:page}
 .drawing{overflow:visible;border-color:var(--line)}
 #svgA,#svgD{min-width:0!important;max-height:150mm}
 #svgCA,#svgCB{max-height:85mm}
 .csverd{break-inside:avoid}
 h2{font-size:1.1rem;margin:12px 0 5px;break-after:avoid}
 .step,.row,.assume div,tr{break-inside:avoid}
 .bomg h3{break-after:avoid}
 .step.done,.row.have{opacity:1}
 .tbl{overflow:visible}
 .assume{grid-template-columns:repeat(3,1fr)}
 section[data-noprint]{display:none!important}
}

/* ---------- Primaria 3D ---------- */
:root{--earth:#b9a07c;--earthd:#7a6246;--conc:#a9b1ad;--sand:#d8c49a;--water:#3a8fd6;--fixw:#e6eaea;--p3bg:#f4f7f6}
@media (prefers-color-scheme: dark){:root:not([data-theme="light"]){--earth:#6f5c44;--earthd:#9a7f5d;--conc:#6d7672;--sand:#8c7a55;--water:#4ea3ef;--fixw:#c9d0d0;--p3bg:#151c1d}}
:root[data-theme="dark"]{--earth:#6f5c44;--earthd:#9a7f5d;--conc:#6d7672;--sand:#8c7a55;--water:#4ea3ef;--fixw:#c9d0d0;--p3bg:#151c1d}
.p3-grid{display:grid;grid-template-columns:minmax(0,1fr) 330px;gap:14px;align-items:start}
@media (max-width:820px){.p3-grid{grid-template-columns:minmax(0,1fr)}}
.p3-left,.p3-right{min-width:0}
.p3-wrap{position:relative;width:100%;aspect-ratio:4/3;max-height:72vh;background:var(--p3bg);border:1px solid var(--line);border-radius:10px;overflow:hidden;touch-action:none;max-width:100%}
.p3-wrap canvas{display:block;width:100%;height:100%;cursor:grab}
.p3-wrap canvas:active{cursor:grabbing}
.p3-labels{position:absolute;inset:0;pointer-events:none;overflow:hidden}
.p3-labels span{position:absolute;transform:translate(-50%,-100%);margin-top:-6px;white-space:nowrap;font:600 11px/1.2 var(--f-m);color:var(--ink);background:var(--panel);border:1px solid var(--line);border-radius:5px;padding:2px 6px;box-shadow:0 1px 2px rgba(0,0,0,.08)}
.p3-labels span.k{border-color:var(--sel)}
.p3-tools{position:absolute;top:8px;right:8px;display:flex;gap:6px;flex-wrap:wrap;justify-content:flex-end}
.p3-tools button{background:var(--panel);border:1px solid var(--line);color:var(--muted);border-radius:99px;padding:4px 10px;font:500 .78rem var(--f-b);cursor:pointer}
.p3-tools button[aria-pressed="true"]{color:var(--ink);border-color:var(--ink)}
.p3-hint{position:absolute;left:10px;bottom:8px;font-size:.72rem;color:var(--muted);pointer-events:none}
.p3-fb[hidden],.sub[hidden]{display:none!important}
.p3-fb{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;text-align:center;padding:24px;color:var(--muted);font-size:.9rem}
.p3-dots{display:flex;gap:4px;margin-top:8px}
.p3-dots button{flex:1;height:8px;border:0;border-radius:4px;background:var(--line);cursor:pointer;padding:0}
.p3-dots button.done{background:var(--muted)}
.p3-dots button[aria-selected="true"]{background:var(--sel)}
.p3-card{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:14px 16px}
.p3-count{font:600 .72rem var(--f-b);letter-spacing:.09em;text-transform:uppercase;color:var(--muted)}
.p3-card h3{font-family:var(--f-d);font-weight:700;font-size:1.5rem;line-height:1.1;margin:4px 0 6px;text-wrap:balance}
.p3-card ul{margin:0;padding-left:18px;font-size:.92rem}
.p3-card li{margin:4px 0}
.p3-chips{display:flex;flex-wrap:wrap;gap:5px;margin-top:5px}
.p3-chips span{font-size:.78rem;border:1px solid var(--line);border-radius:99px;padding:2px 9px;background:var(--paper)}
.p3-nav{display:flex;gap:6px;margin:10px 0}
.p3-nav .btn{flex:1;padding:9px 6px}
.p3-nav .btn:disabled{opacity:.4;cursor:default}
.p3-list{margin:0;padding:0;list-style:none;border:1px solid var(--line);border-radius:10px;overflow:hidden;background:var(--panel)}
.p3-list li{border-bottom:1px solid var(--line)}
.p3-list li:last-child{border-bottom:0}
.p3-list button{display:grid;grid-template-columns:26px 1fr;gap:6px;width:100%;text-align:left;background:none;border:0;padding:7px 10px;font:500 .86rem var(--f-b);color:var(--muted);cursor:pointer}
.p3-list button b{font-family:var(--f-m);font-weight:500;color:var(--muted)}
.p3-list button[aria-current="step"]{background:var(--selbg);color:var(--ink)}
.p3-list button[aria-current="step"] b{color:var(--ink)}
</style>
</head>
<body>

<div class="wrap">
<header>
  <div class="lbl">Vivienda Sayago · Padrón 17428 · Steel frame</div>
  <h1>Sanitaria baño y cocina</h1>
  <p>Agua fría y caliente en termofusión PPR para baño y pileta de cocina, con calefón en el muro exterior detrás del bidet y el inodoro. Desagües del baño y de la cocina hasta la cámara de inspección, las fosas y el pozo filtrante, según la lámina S01.</p>
  <div class="hdr-actions"><button type="button" class="btn" id="printAll">Imprimir todo / PDF</button><a class="btn ghost" href="pdf/sanitaria-sayago-completa.pdf" style="text-decoration:none">Descargar PDF completo</a></div>
</header>

<div class="bar">
  <div class="sys" role="tablist" aria-label="Sistema">
    <button type="button" role="tab" data-sys="A" aria-selected="true">Agua</button>
    <button type="button" role="tab" data-sys="D" aria-selected="false">Desagües</button>
    <button type="button" role="tab" data-sys="P" aria-selected="false">Primaria 3D</button>
  </div>
  <div class="sub" role="tablist" aria-label="Sección">
    <button type="button" role="tab" data-sub="plano" aria-selected="true">Plano</button>
    <button type="button" role="tab" data-sub="despiece" aria-selected="false">Despiece</button>
    <button type="button" role="tab" data-sub="guia" aria-selected="false">Guía</button>
  </div>
</div>

<!-- ================= AGUA ================= -->
<section id="A-plano">
  <div class="printbar"><button type="button" class="btn ghost" data-print="A-plano">Imprimir esta vista / PDF</button><a href="pdf/agua-1-plano.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Agua fría y caliente · Plano</div>
  <div id="hlbarA" class="hlbar" hidden><span id="hltxtA"></span><button id="hlclearA" type="button">Quitar</button></div>
  <div class="controls">
    <div class="seg" role="group" aria-label="Lado">
      <button type="button" data-mode="int" aria-pressed="false">Interior</button>
      <button type="button" data-mode="ext" aria-pressed="false">Exterior</button>
      <button type="button" data-mode="all" aria-pressed="true">Todo</button>
    </div>
    <button type="button" class="chip" id="tgDimsA" aria-pressed="true">Cotas</button>
    <button type="button" class="chip" id="tgCodesA" aria-pressed="false">Códigos</button>
  </div>
  <div class="drawing"><svg id="svgA" viewBox="-48 0 740 290" role="img" aria-label="Desarrollo del muro este y del muro húmedo con la cañería de agua"></svg></div>
  <div class="legend">
    <span><i class="sw" style="background:var(--cold)"></i>Fría</span>
    <span><i class="sw" style="background:var(--hot)"></i>Caliente</span>
    <span><i class="sw" style="background:var(--mix)"></i>Salida de ducha</span>
    <span>Punteado: lado exterior, se ve espejado</span>
  </div>
  <p class="note" style="margin-top:6px">Desarrollo de los dos muros vistos desde adentro. A la izquierda va el muro este (cocina y lateral de la ducha) y a la derecha el muro húmedo del baño. Se doblan en la esquina SE.</p>
  <div id="infoA" class="info"><span class="lbl">Pieza</span><p>Tocá cualquier pieza del plano para ver qué es, dónde va y en qué paso se coloca.</p></div>

  <h2>Replanteo de tomas</h2>
  <p class="note">Muro húmedo: X desde la cara interior del muro del lavatorio. Muro este: s desde la cara interior del muro húmedo. Altura desde nivel de piso terminado (NPT). La caliente siempre a la izquierda, mirando el artefacto.</p>
  <div class="tbl"><table id="tomasA"><thead><tr><th>Artefacto</th><th>Agua</th><th>Muro</th><th class="num">Posición</th><th class="num">Altura</th><th>Pieza</th></tr></thead><tbody></tbody></table></div>

  <h2>Supuestos</h2>
  <div class="assume">
    <div><b>Calefón</b>40 l (S01), en el muro exterior centrado detrás del bidet y el inodoro (eje X 1,43), dentro de una casilla. La entrada fría a la derecha y la salida caliente a la izquierda mirándolo de frente, separadas 14 cm.</div>
    <div><b>Inodoro</b>Con mochila apoyada: una toma fría a 0,20 m, 15 cm a la izquierda del eje.</div>
    <div><b>Ducha</b>Monocomando embutido. Cuerpo a 1,10 m con entradas abajo (caliente X 2,47 · fría X 2,39) y salida de brazo a 2,05 m.</div>
    <div><b>Cocina</b>Pileta sobre el muro este, a unos 3,20 m de la cara interior del muro húmedo, medido a escala en S01. Hay que medirlo en obra. Tomas a 0,55 m, 20 cm entre sí, para mezcladora con flexibles.</div>
    <div><b>Recorrido a la cocina</b>Las horizontales siguen desde la ducha, doblan en la esquina SE y van por el muro este, pasando el encuentro con el tabique, hasta la pileta. Fría a 0,30 y caliente a 0,45.</div>
    <div><b>Caño</b>PPR PN20. 20 mm dentro de la casa y 25 mm en la llegada desde el medidor de OSE (S01: "PPT diam. 25mm").</div>
  </div>
</section>

<section id="A-despiece" hidden>
  <div class="printbar"><button type="button" class="btn ghost" data-print="A-despiece">Imprimir esta vista / PDF</button><a href="pdf/agua-2-despiece.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Agua fría y caliente · Despiece</div>
  <h2>Parámetros</h2>
  <div class="params">
    <label for="pLleg">Llegada 25 mm (m)<input id="pLleg" type="number" min="0" step="0.5" value="10"></label>
    <label for="pDesp">Desperdicio (%)<input id="pDesp" type="number" min="0" step="5" value="15"></label>
    <label for="pBar">Largo de barra (m)<input id="pBar" type="number" min="1" step="1" value="4"></label>
  </div>
  <p class="note">La llegada de 10 m sale de medir a escala en S01, desde el medidor de OSE hasta la casilla del calefón. Ajustala con la medida real.</p>
  <div class="controls">
    <button type="button" class="btn" data-copy="A" data-miss="1">Copiar lo que falta</button>
    <button type="button" class="btn ghost" data-copy="A" data-miss="0">Copiar todo</button>
    <span class="toast" data-toast="A" aria-live="polite"></span>
  </div>
  <div id="bomA"></div>
</section>

<section id="A-guia" hidden>
  <div class="printbar"><button type="button" class="btn ghost" data-print="A-guia">Imprimir esta vista / PDF</button><a href="pdf/agua-3-guia.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Agua fría y caliente · Guía de instalación</div>
  <h2>Termofusión</h2>
  <div class="tbl"><table><thead><tr><th>Caño</th><th class="num">Marca de inserción</th><th class="num">Calentamiento</th><th class="num">Ajuste máx.</th><th class="num">Enfriado</th></tr></thead>
  <tbody><tr><td>20 mm</td><td class="num">14,5 mm</td><td class="num">5 s</td><td class="num">4 s</td><td class="num">2 min</td></tr>
  <tr><td>25 mm</td><td class="num">16 mm</td><td class="num">7 s</td><td class="num">4 s</td><td class="num">2 min</td></tr></tbody></table></div>
  <p class="note" style="margin-top:6px">Termofusora a 260 °C. El caño y el accesorio tienen que estar limpios y secos, y se insertan sin girar. Si la marca de tu caño publica otra tabla, usá la de la marca.</p>
  <h2>Paso a paso</h2>
  <div class="prog"><i id="progA"></i></div>
  <div id="stepsA"></div>
</section>

<!-- ================= DESAGÜES ================= -->
<section id="D-plano" hidden>
  <div class="printbar"><button type="button" class="btn ghost" data-print="D-plano">Imprimir esta vista / PDF</button><a href="pdf/desagues-1-plano.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Desagües · Plano</div>
  <div id="hlbarD" class="hlbar" hidden><span id="hltxtD"></span><button id="hlclearD" type="button">Quitar</button></div>
  <div class="controls">
    <button type="button" class="chip" id="tgDimsD" aria-pressed="true">Cotas</button>
    <button type="button" class="chip" id="tgCodesD" aria-pressed="false">Códigos</button>
  </div>
  <div class="drawing"><svg id="svgD" viewBox="0 0 480 340" role="img" aria-label="Planta de desagües de baño y cocina hasta el pozo filtrante"></svg></div>
  <div class="legend">
    <span><i class="sw" style="background:var(--pri);height:4px"></i>Primaria PVC 110</span>
    <span><i class="sw" style="background:var(--sec)"></i>Secundaria PVC 40 / 50</span>
    <span><i class="sw" style="background:var(--ven)"></i>Ventilación</span>
    <span>Planta, norte arriba, como en S01</span>
  </div>
  <div id="infoD" class="info"><span class="lbl">Pieza</span><p>Tocá cualquier pieza del plano para ver qué es, dónde va y en qué paso se coloca.</p></div>

  <h2>Cotas de zampeado</h2>
  <p class="note">El piso terminado está a 0,00 y el terreno bajo la casa a −0,58 / −0,60. El colector parte de la entrada a la cámara (−0,84) con pendiente del 2 % hacia la casa, así que bajo la casa queda enterrado unos 20 cm, igual que en el corte AA.</p>
  <div class="tbl"><table id="cotasD"><thead><tr><th>Punto</th><th class="num">Distancia a la cámara</th><th class="num">Cota</th><th>Origen</th></tr></thead><tbody></tbody></table></div>

  <h2>Cortes en la caja sifonada</h2>
  <p class="note">La caja va entre el bidet y el inodoro, casi contra el muro. Cargá las medidas de la caja, el prolongador y la rejilla que vas a usar y los cortes se recalculan. Las cotas son al eje del caño, desde el piso terminado (0,00).</p>
  <div class="params">
    <label for="pCsH">Alto del cuerpo (m)<input id="pCsH" type="number" min="0.05" step="0.005" value="0.10"></label>
    <label for="pCsIn">Eje entradas bajo el borde (m)<input id="pCsIn" type="number" min="0" step="0.005" value="0.045"></label>
    <label for="pCsOut">Eje salida bajo el borde (m)<input id="pCsOut" type="number" min="0" step="0.005" value="0.075"></label>
    <label for="pCsProl">Prolongador (m)<input id="pCsProl" type="number" min="0" step="0.01" value="0.05"></label>
    <label for="pRj">Salida rejilla ducha, eje (m bajo 0,00)<input id="pRj" type="number" min="0" step="0.005" value="0.07"></label>
    <label for="pPiso">Paquete de piso (m)<input id="pPiso" type="number" min="0" step="0.005" value="0.04"></label>
  </div>
  <div id="csVerd" class="csverd"></div>
  <h2 class="sub">Corte A–A · a lo largo del muro húmedo</h2>
  <div class="drawing"><svg id="svgCA" viewBox="0 0 480 215" role="img" aria-label="Corte a lo largo del muro húmedo con la caja sifonada, las bajadas y el colector"></svg></div>
  <h2 class="sub">Corte B–B · ramales desarrollados hasta la caja (vertical ×4)</h2>
  <div class="drawing"><svg id="svgCB" viewBox="0 0 480 215" role="img" aria-label="Ramales de lavatorio, bidet y ducha desarrollados con sus niveles de llegada a la caja"></svg></div>
  <div class="tbl" style="margin-top:10px"><table id="csTbl"><thead><tr><th>Punto</th><th class="num">Largo</th><th class="num">Cota eje</th><th>Control</th></tr></thead><tbody></tbody></table></div>

  <h2>Supuestos</h2>
  <div class="assume">
    <div><b>Distribución del baño</b>La de tus croquis: lavatorio, bidet, inodoro y ducha sobre el muro sur. S01 tiene otra distribución en el baño, pero las conexiones exteriores se toman tal cual de la lámina.</div>
    <div><b>Caja sifonada</b>Entre el bidet y el inodoro, casi contra el muro. Junta lavatorio, bidet y ducha y es el sifón de los tres, así que no llevan sifón propio. Sale en PVC 50 y entra al colector 110 a 45°, casi en vertical.</div>
    <div><b>Inodoro</b>Desagüe vertical a piso con el eje a 0,30 m de la pared terminada. Revisá la ficha: hay modelos con mochila apoyada que salen a 0,20–0,25.</div>
    <div><b>Cocina</b>Como en S01: pileta con sifón, PVC 50 al interceptor de grasa de 20 l, después a la pileta de patio tapada 20 × 20 y de ahí PVC 110 a la cámara 1. Ventilaciones VF y RA en PVC 50.</div>
    <div><b>Cámara y tratamiento</b>Cámara de inspección 1 de 0,60 × 0,60 con sifón desconector. Después van dos fosas sépticas y el pozo filtrante, todos con aros de Ø 1,50 y 1,40 m de profundidad útil (S01).</div>
    <div><b>Fuera de alcance</b>Pluviales y la ventilación del pozo filtrante, que se hace según S01.</div>
  </div>
</section>

<section id="D-despiece" hidden>
  <div class="printbar"><button type="button" class="btn ghost" data-print="D-despiece">Imprimir esta vista / PDF</button><a href="pdf/desagues-2-despiece.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Desagües · Despiece</div>
  <h2>Parámetros</h2>
  <div class="params">
    <label for="pCV">CV 110 total (m)<input id="pCV" type="number" min="0" step="0.5" value="5"></label>
    <label for="pVF">VF cocina 50 (m)<input id="pVF" type="number" min="0" step="0.5" value="2.5"></label>
    <label for="pDespD">Desperdicio (%)<input id="pDespD" type="number" min="0" step="5" value="10"></label>
    <label for="pBarD">Largo de barra PVC (m)<input id="pBarD" type="number" min="1" step="1" value="4"></label>
  </div>
  <p class="note">El CV va desde el colector enterrado (−0,75) hasta 0,30 m por encima del alero (+3,92). Los tramos entre la cámara, las fosas y el pozo se estiman en 0,60 m cada uno.</p>
  <div class="controls">
    <button type="button" class="btn" data-copy="D" data-miss="1">Copiar lo que falta</button>
    <button type="button" class="btn ghost" data-copy="D" data-miss="0">Copiar todo</button>
    <span class="toast" data-toast="D" aria-live="polite"></span>
  </div>
  <div id="bomD"></div>
</section>

<section id="D-guia" hidden>
  <div class="printbar"><button type="button" class="btn ghost" data-print="D-guia">Imprimir esta vista / PDF</button><a href="pdf/desagues-3-guia.pdf">Descargar PDF</a></div>
  <div class="ptitle"><small>Vivienda Sayago · Padrón 17428 · Sanitaria baño y cocina · SBU</small>Desagües · Guía de instalación</div>
  <h2>Pegado de PVC</h2>
  <p class="note">Cortá a escuadra, sacá la rebaba, limpiá caño y accesorio con limpiador y poné adhesivo en los dos. Insertá hasta el tope con un cuarto de giro y sostené 30 s. Antes de tapar o probar, dejá curar lo que indique el fabricante del adhesivo.</p>
  <h2>Paso a paso</h2>
  <div class="prog"><i id="progD"></i></div>
  <div id="stepsD"></div>
</section>
<!-- ================= PRIMARIA 3D ================= -->
<section id="P-3d" data-noprint hidden>
  <div class="p3-grid">
    <div class="p3-left">
      <div id="p3-wrap" class="p3-wrap">
        <canvas id="p3-canvas" aria-label="Modelo 3D del armado de la instalación primaria"></canvas>
        <div id="p3-labels" class="p3-labels" aria-hidden="true"></div>
        <div id="p3-fallback" class="p3-fb" hidden>No se pudo iniciar el 3D en este navegador. Los pasos de la derecha siguen sirviendo como guía.</div>
        <div class="p3-tools">
          <button type="button" id="p3-reset">Recentrar</button>
          <button type="button" id="p3-house" aria-pressed="true">Casa</button>
          <button type="button" id="p3-ground" aria-pressed="true">Terreno</button>
        </div>
        <div class="p3-hint">Arrastrá para girar · rueda o pellizco para acercar</div>
      </div>
      <div class="p3-dots" id="p3-dots" role="tablist" aria-label="Pasos"></div>
    </div>
    <div class="p3-right">
      <div class="p3-card">
        <div class="p3-count" id="p3-count">Paso 1 de 12</div>
        <h3 id="p3-stitle"></h3>
        <ul id="p3-bul"></ul>
        <div class="lbl" style="margin-top:10px">Piezas y material</div>
        <div class="p3-chips" id="p3-pz"></div>
      </div>
      <div class="p3-nav">
        <button type="button" class="btn ghost" id="p3-prev">← Anterior</button>
        <button type="button" class="btn ghost" id="p3-play">Ver armado</button>
        <button type="button" class="btn" id="p3-next">Siguiente →</button>
      </div>
      <ol class="p3-list" id="p3-list"></ol>
    </div>
  </div>
  <p class="note" style="margin-top:12px">Modelo ilustrativo: muestra el orden de armado y las cotas principales, no el detalle de cada pieza. Las medidas son las de Desagües · Plano y la lámina S01. Lo secundario (lavatorio, bidet, ducha) aparece solo como referencia.</p>
</section>
<textarea id="cpfb" style="position:absolute;left:-9999px;top:0" aria-hidden="true" tabindex="-1"></textarea>
</div>

<script>
(function(){
const fmt=(n,d=2)=>Number(n).toLocaleString('es-UY',{minimumFractionDigits:d,maximumFractionDigits:d});
const KEY='sanit-sayago-v2';
let store={};try{store=JSON.parse(localStorage.getItem(KEY)||'{}')}catch(e){store={}}
const save=()=>{try{localStorage.setItem(KEY,JSON.stringify(store))}catch(e){}};
['haveA','haveD','stepsA','stepsD','par'].forEach(k=>store[k]=store[k]||{});

/* =====================================================================
   AGUA — desarrollo muro este (izq.) + muro húmedo (der.), visto desde adentro
   ===================================================================== */
const SM=3.60, LW=2.83, M=100, H0=2.45;
const DS=x=>SM+LW-x, DE=s=>SM-s;
const P=(w,p,h)=>[w==='S'?DS(p):DE(p),h];
const X=d=>d*M, Y=h=>(H0-h)*M;

const SEGS=[
 {id:'e25',c:'F',side:'ext',d:25,pts:[P('S',1.50,0),P('S',1.50,0.24)]},
 {id:'ef', c:'F',side:'ext',d:20,pts:[P('S',1.50,0.24),P('S',1.50,1.25)]},
 {id:'ec', c:'C',side:'ext',d:20,pts:[P('S',1.36,1.25),P('S',1.36,0.45)]},
 {id:'fl', c:'F',side:'int',d:20,pts:[P('S',1.50,.30),P('S',0.30,.30),P('S',0.30,.60)]},
 {id:'fb', c:'F',side:'int',d:20,pts:[P('S',1.03,.30),P('S',1.03,.20)]},
 {id:'fi', c:'F',side:'int',d:20,pts:[P('S',1.83,.30),P('S',1.83,.20)]},
 {id:'fr', c:'F',side:'int',d:20,pts:[P('S',1.50,.30),P('E',3.10,.30),P('E',3.10,.55)]},
 {id:'fd', c:'F',side:'int',d:20,pts:[P('S',2.39,.30),P('S',2.39,1.03)]},
 {id:'cl', c:'C',side:'int',d:20,pts:[P('S',1.36,.45),P('S',0.50,.45),P('S',0.50,.60)]},
 {id:'cb', c:'C',side:'int',d:20,pts:[P('S',1.23,.45),P('S',1.23,.20)]},
 {id:'cr', c:'C',side:'int',d:20,pts:[P('S',1.36,.45),P('E',3.30,.45),P('E',3.30,.55)]},
 {id:'cd', c:'C',side:'int',d:20,pts:[P('S',2.47,.45),P('S',2.47,1.03)]},
 {id:'m3', c:'M',side:'int',d:20,pts:[P('S',2.43,1.17),P('S',2.43,2.05)]},
];
const PASANTE=0.20;
const segLen=s=>s.pts.reduce((a,p,i)=>i?a+Math.hypot(p[0]-s.pts[i-1][0],p[1]-s.pts[i-1][1]):0,0);
const sumL=f=>SEGS.filter(f).reduce((a,s)=>a+segLen(s),0);
const len20=()=>sumL(s=>s.d===20)+2*PASANTE;
const extLen=()=>sumL(s=>s.side==='ext');
const hotInt=()=>sumL(s=>s.c==='C'&&s.side==='int')+PASANTE;
const horizLen=()=>(1.50-0.30)+(LW-1.50)+3.30; // tramo con punzonados

const NA=[
 // exterior
 {id:'LLP1',k:'llave',c:'F',side:'ext',w:'S',p:1.50,h:0.14,n:'Llave de paso general 25 mm',t:'Corta todo: baño, cocina y calefón. Queda abajo, dentro de la casilla y a mano.'},
 {id:'RED',k:'red',c:'F',side:'ext',w:'S',p:1.50,h:0.24,n:'Reducción 25 × 20',t:'De acá en adelante todo es 20 mm.'},
 {id:'TE',k:'tee',c:'F',side:'ext',w:'S',p:1.50,h:0.30,n:'Tee 20 · T-E',t:'Sigue hacia arriba al calefón. La derivación entra al muro por el pasamuro de fría.'},
 {id:'PF',k:'pas',c:'F',side:'ext',w:'S',p:1.50,h:0.30,n:'Pasamuro fría · 20 cm',t:'Atraviesa el muro exterior por el vano entre montantes. Se sella con poliuretano por fuera.'},
 {id:'LLP2',k:'llave',c:'F',side:'ext',w:'S',p:1.50,h:0.95,n:'Llave de paso 20 · entrada calefón',t:'Permite sacar el calefón sin cortar la fría de la casa.'},
 {id:'UD1',k:'union',c:'F',side:'ext',w:'S',p:1.50,h:1.15,n:'Unión doble 20 × ½" H · entrada',t:'Rosca sobre la válvula de seguridad. Permite desmontar el calefón sin cortar caño.'},
 {id:'VS',k:'valv',c:'F',side:'ext',w:'S',p:1.50,h:1.21,n:'Válvula de seguridad',t:'Va directo en la entrada del calefón, sin ninguna llave entre la válvula y el calefón. La descarga se lleva a terreno o a desagüe.'},
 {id:'UD2',k:'union',c:'C',side:'ext',w:'S',p:1.36,h:1.15,n:'Unión doble 20 × ½" H · salida',t:'Salida caliente del calefón.'},
 {id:'LLP3',k:'llave',c:'C',side:'ext',w:'S',p:1.36,h:0.95,n:'Llave de paso 20 · salida caliente',t:'Corta la caliente de la casa y deja andando la fría.'},
 {id:'CE',k:'codo',c:'C',side:'ext',w:'S',p:1.36,h:0.45,n:'Codo 90° 20',t:'Gira la bajada de caliente hacia el muro.'},
 {id:'PC',k:'pas',c:'C',side:'ext',w:'S',p:1.36,h:0.45,n:'Pasamuro caliente · 20 cm',t:'Mismo criterio que el de la fría, a 14 cm de él.'},
 // fría interior
 {id:'TF1',k:'tee',c:'F',side:'int',w:'S',p:1.50,h:0.30,n:'Tee 20 · T-F1',t:'Recibe la fría del exterior. Hacia la derecha va al bidet y al lavatorio; hacia la izquierda, al inodoro, la ducha y la cocina.'},
 {id:'TFB',k:'tee',c:'F',side:'int',w:'S',p:1.03,h:0.30,n:'Tee 20 · bidet fría',t:'Derivación hacia abajo, 10 cm hasta la toma.'},
 {id:'TBF',k:'toma',c:'F',side:'int',w:'S',p:1.03,h:0.20,n:'Toma bidet · fría',t:'Codo 90° 20 × ½" hembra con base. Fría a la derecha del eje mirando el bidet.'},
 {id:'CLF',k:'codo',c:'F',side:'int',w:'S',p:0.30,h:0.30,n:'Codo 90° 20',t:'Fin de la horizontal fría hacia el lavatorio. Sube a la toma.'},
 {id:'TLF',k:'toma',c:'F',side:'int',w:'S',p:0.30,h:0.60,n:'Toma lavatorio · fría',t:'Codo 90° 20 × ½" hembra con base, a 0,60 m.'},
 {id:'TFI',k:'tee',c:'F',side:'int',w:'S',p:1.83,h:0.30,n:'Tee 20 · inodoro',t:'Derivación hacia abajo, 10 cm hasta la toma.'},
 {id:'TI',k:'toma',c:'F',side:'int',w:'S',p:1.83,h:0.20,n:'Toma inodoro · fría',t:'Codo 90° 20 × ½" hembra con base, 15 cm a la izquierda del eje del inodoro. Confirmalo con la ficha de la mochila.'},
 {id:'TFD',k:'tee',c:'F',side:'int',w:'S',p:2.39,h:0.30,n:'Tee 20 · ducha fría',t:'La derivación sube a la entrada fría del monocomando. La línea sigue hacia la esquina y la cocina.'},
 {id:'SF',k:'sobre',c:'F',side:'int',w:'S',p:2.39,h:0.45,n:'Curva de sobrepaso 20',t:'La subida fría de la ducha salta la horizontal caliente.'},
 {id:'KF',k:'codo',c:'F',side:'int',w:'S',p:2.83,h:0.30,n:'Codo 90° 20 · esquina SE fría',t:'Dobla del muro húmedo al muro este. Fijalo bien: si la esquina no deja paso, hacé el giro en el primer vano de cada lado con dos tramos cortos.'},
 {id:'CKF',k:'codo',c:'F',side:'int',w:'E',p:3.10,h:0.30,n:'Codo 90° 20',t:'Fin de la horizontal fría en la cocina. Sube a la toma de la pileta.'},
 {id:'SK',k:'sobre',c:'F',side:'int',w:'E',p:3.10,h:0.45,n:'Curva de sobrepaso 20',t:'La subida fría de la cocina salta la horizontal caliente.'},
 {id:'TKF',k:'toma',c:'F',side:'int',w:'E',p:3.10,h:0.55,n:'Toma pileta cocina · fría',t:'Codo 90° 20 × ½" hembra con base, a 0,55 m bajo la mesada. Fría a la derecha mirando la pileta.'},
 // caliente interior
 {id:'TC1',k:'tee',c:'C',side:'int',w:'S',p:1.36,h:0.45,n:'Tee 20 · T-C1',t:'Recibe la caliente del calefón. Hacia la derecha va al bidet y al lavatorio; hacia la izquierda, a la ducha y la cocina.'},
 {id:'TCB',k:'tee',c:'C',side:'int',w:'S',p:1.23,h:0.45,n:'Tee 20 · bidet caliente',t:'Queda a 13 cm de T-C1. Bajada de 25 cm con sobrepaso hasta la toma.'},
 {id:'SC',k:'sobre',c:'C',side:'int',w:'S',p:1.23,h:0.30,n:'Curva de sobrepaso 20',t:'La bajada caliente del bidet salta la horizontal fría.'},
 {id:'TBC',k:'toma',c:'C',side:'int',w:'S',p:1.23,h:0.20,n:'Toma bidet · caliente',t:'Codo 90° 20 × ½" hembra con base. Caliente a la izquierda del eje.'},
 {id:'CLC',k:'codo',c:'C',side:'int',w:'S',p:0.50,h:0.45,n:'Codo 90° 20',t:'Fin de la horizontal caliente hacia el lavatorio. Sube a la toma.'},
 {id:'TLC',k:'toma',c:'C',side:'int',w:'S',p:0.50,h:0.60,n:'Toma lavatorio · caliente',t:'Codo 90° 20 × ½" hembra con base, a 0,60 m.'},
 {id:'TCD',k:'tee',c:'C',side:'int',w:'S',p:2.47,h:0.45,n:'Tee 20 · ducha caliente',t:'La derivación sube a la entrada caliente del monocomando. La línea sigue hacia la esquina y la cocina.'},
 {id:'KC',k:'codo',c:'C',side:'int',w:'S',p:2.83,h:0.45,n:'Codo 90° 20 · esquina SE caliente',t:'Dobla del muro húmedo al muro este, 15 cm arriba del codo de fría.'},
 {id:'CKC',k:'codo',c:'C',side:'int',w:'E',p:3.30,h:0.45,n:'Codo 90° 20',t:'Fin de la horizontal caliente en la cocina. Sube a la toma.'},
 {id:'TKC',k:'toma',c:'C',side:'int',w:'E',p:3.30,h:0.55,n:'Toma pileta cocina · caliente',t:'Codo 90° 20 × ½" hembra con base, a 0,55 m. La caliente queda a la izquierda mirando la pileta. Desde el calefón hay unos 5 m de caño: el agua tarda un poco en salir caliente.'},
 // ducha
 {id:'MON',k:'grif',c:'M',side:'int',w:'S',p:2.43,h:1.10,n:'Monocomando de ducha embutido · cuerpo',t:'Entradas abajo (caliente a la izquierda, fría a la derecha) y salida arriba, con conectores 20 × ½" macho. La salida de abajo queda con el tapón original. La profundidad la da la plantilla de la tapa respecto al revestimiento terminado, y va a nivel.'},
 {id:'TSD',k:'toma',c:'M',side:'int',w:'S',p:2.43,h:2.05,n:'Salida de ducha',t:'Codo 90° 20 × ½" hembra con base para el brazo de ducha. Va bien firme al travesaño, porque es la toma que más palanca recibe.'},
];
NA.forEach(n=>{const q=P(n.w,n.p,n.h);n.D=q[0]});
const byA=Object.fromEntries(NA.map(n=>[n.id,n]));
const where=n=>n.w==='S'?`Muro húmedo · X ${fmt(n.p)}`:`Muro este · s ${fmt(n.p)}`;

const STEPS_A=[
 {t:'Confirmar datos antes de comprar',ids:['TI','MON','TKC','TKF','UD1','UD2'],li:[
  'Ficha de la mochila: altura y lado de la toma (acá 0,20 m y 15 cm a la izquierda del eje).',
  'Monocomando: plantilla del cuerpo y rango de embutido. Si las entradas son laterales, se suman 2 codos.',
  'Pileta de cocina: medir en obra la posición real sobre el muro este (acá s 3,20) y el tipo de grifería.',
  'Calefón de 40 l: peso lleno, separación entre entrada y salida (14 cm) y si el fabricante acepta instalarlo a la intemperie bajo casilla.',
  'Altura de los punzonados de los montantes en el muro sur y en el muro este. Si no están cerca de 0,30 y 0,45, se mueven las dos horizontales manteniendo 15 cm entre ellas.']},
 {t:'Replanteo',ids:['TLC','TLF','TBC','TBF','TI','MON','TSD','TKC','TKF'],li:[
  'Muro húmedo, ejes: lavatorio X 0,40, bidet 1,13, inodoro 1,68, ducha 2,43.',
  'Muro este: eje de la pileta en s 3,20 desde la cara interior del muro húmedo.',
  'Pasá a los montantes las alturas de la tabla de tomas y las dos horizontales (fría 0,30, caliente 0,45).',
  'La caliente siempre a la izquierda mirando el artefacto.']},
 {t:'Travesaños para fijar tomas',ids:['TLC','TLF','TBC','TBF','TI','MON','TSD','TKC','TKF'],li:[
  'Cinco travesaños entre montantes (PGU 100 o tabla tratada): lavatorio a 0,60, bidet e inodoro a 0,20, monocomando a 1,10, salida de ducha a 2,05 y pileta de cocina a 0,55.',
  'Cada travesaño va a la profundidad que deje la boca de la toma al ras del revestimiento terminado.',
  'En el exterior va el refuerzo para colgar el calefón. No se cuelga solo de la placa.']},
 {t:'Pasamuros, punzonados y esquina',ids:['PF','PC','TF1','TC1','KF','KC'],li:[
  'Perforá la placa exterior y la interior en (X 1,50 ; 0,30) para la fría y en (X 1,36 ; 0,45) para la caliente.',
  'Si un pasamuro cae sobre un montante, corré los dos hasta el vano y ajustá la posición del calefón.',
  'Revisá el paso en la esquina SE y en el encuentro del tabique baño-cocina con el muro este. No se perforan montantes ni soleras sin aprobación del ingeniero.',
  'Poné pasacables de goma en cada punzonado que cruce el caño.']},
 {t:'Línea fría · baño',ids:['TF1','TFB','TBF','CLF','TLF','TFI','TI','TFD','SF'],li:[
  'Empezá por T-F1 con un tramo de 20 cm hacia el pasamuro.',
  'Hacia la derecha: tee del bidet y después codo y subida al lavatorio.',
  'Hacia la izquierda: tee del inodoro y tee de la ducha. La subida a la ducha lleva sobrepaso a 0,45.',
  'Orientá todas las derivaciones de las tees antes de que enfríen, porque después no se corrigen.']},
 {t:'Línea caliente · baño',ids:['TC1','TCB','SC','TBC','CLC','TLC','TCD'],li:[
  'T-C1 con su tramo de pasamuro, a 0,45.',
  'Bajada del bidet con sobrepaso sobre la fría a 0,30. La tee queda a 13 cm de T-C1, así que trabajá con tramos cortos.',
  'Codo y subida al lavatorio. Tee de la ducha en X 2,47.']},
 {t:'Ducha',ids:['MON','TFD','TCD','TSD'],li:[
  'Atornillá el cuerpo del monocomando al travesaño, a nivel y con la profundidad que marca la plantilla de la tapa.',
  'Poné conectores 20 × ½" macho en las dos entradas y en la salida de arriba, con teflón en las roscas.',
  'La salida de abajo queda tapada con el tapón original. Subí hasta la salida de brazo a 2,05.']},
 {t:'Prolongación a la cocina',ids:['KF','KC','CKF','CKC','SK','TKF','TKC'],li:[
  'Desde las tees de la ducha, seguí las dos horizontales hasta la esquina SE y doblá con codos al muro este.',
  'Recorré el muro este a 0,30 y 0,45 pasando el encuentro con el tabique hasta la pileta: unos 3,3 m.',
  'Usá barras enteras dentro del muro de la ducha y dejá las cuplas en el tramo de la cocina, si se puede.',
  'Fría: codo en s 3,10 y subida con sobrepaso a 0,55. Caliente: codo en s 3,30 y subida a 0,55.']},
 {t:'Exterior y casilla',ids:['LLP1','RED','TE','PF','LLP2','UD1','VS','UD2','LLP3','CE','PC'],li:[
  'Llegada de 25 mm desde el medidor de OSE, llave general a 0,14 y reducción a 20.',
  'Tee T-E: la derivación va al pasamuro de fría y la subida a la llave de entrada del calefón.',
  'Uniones dobles en la entrada y la salida. La válvula de seguridad va directo en la entrada del calefón.',
  'Bajada caliente con su llave y codo al pasamuro.']},
 {t:'Fijación y profundidad de tomas',ids:['TLC','TLF','TBC','TBF','TI','TSD','TKC','TKF'],li:[
  'Grampas cada 50 cm y en cada cambio de dirección.',
  'Cada codo hembra se atornilla por su base al travesaño, perpendicular a la pared.',
  'Las bocas quedan al ras del revestimiento final. Se corrigen ahora, antes del cerámico.']},
 {t:'Prueba hidráulica',ids:['TLC','TLF','TBC','TBF','TI','TSD','TKC','TKF','LLP1'],li:[
  'Tapones de prueba de ½" en las 8 tomas. El monocomando va con su tapón de prueba o cerrado, según el fabricante.',
  'Cargá a 10 bar con bomba de prueba y dejá 1 hora sin caída.',
  'Recorré cada unión, sobre todo en la esquina y en el encuentro con el tabique.']},
 {t:'Aislación, registro y cierre',ids:['TC1','TCB','CLC','TCD','KC','CKC','CE','LLP3','UD2'],li:[
  'Coquilla en toda la caliente, también en el tramo a la cocina para que pierda menos temperatura.',
  'Afuera va coquilla en todo el caño y protección UV, porque el PPR al sol se degrada. Sellá los pasamuros.',
  'Sacá fotos de los dos muros con cinta métrica a la vista antes de cerrar placas.']},
 {t:'Calefón',ids:['UD1','VS','UD2','LLP2','LLP3'],li:[
  'Colgalo del refuerzo y conectalo con las uniones dobles.',
  'Llenalo antes de darle corriente: abrí una canilla de caliente hasta que salga agua sin aire.',
  'Verificá la descarga de la válvula de seguridad y recién ahí energizá. El circuito es exclusivo con diferencial y lo hace el electricista.']},
];

/* =====================================================================
   DESAGÜES — planta. X desde muro del lavatorio (oeste→este), Y desde muro húmedo (sur→norte)
   ===================================================================== */
const M2=55, XO=0.70, YT=5.25;
const PX=x=>(x+XO)*M2, PY=y=>(YT-y)*M2;
const CZE=-0.84, CZS=-0.90, CT=-0.55, SLOPE=0.02;

const DSEG=[
 {id:'main',sys:'P',dia:110,pts:[[0.25,-0.30],[0.25,0.30],[2.60,0.30],[3.48,1.18],[3.57,1.18]]},
 {id:'csout',sys:'S',dia:50,pts:[[1.40,0.18],[1.40,0.30]]},
 {id:'lav',sys:'S',dia:40,pts:[[0.40,0.15],[0.55,0.35],[1.25,0.35],[1.34,0.24]]},
 {id:'bid',sys:'S',dia:40,pts:[[1.13,0.20],[1.33,0.18]]},
 {id:'duch',sys:'S',dia:50,pts:[[2.43,0.75],[1.60,0.55],[1.46,0.24]]},
 {id:'kit',sys:'S',dia:50,pts:[[2.55,3.20],[3.05,3.16]]},
 {id:'igppt',sys:'S',dia:50,pts:[[3.20,2.99],[3.20,2.88]]},
 {id:'pptci',sys:'P',dia:110,pts:[[3.27,2.70],[3.75,1.58],[3.75,1.48]]},
 {id:'vfk',sys:'V',dia:50,pts:[[2.85,3.18],[3.05,1.45]],dash:true},
 {id:'ra',sys:'V',dia:50,pts:[[3.30,2.78],[3.45,2.72]]},
 {id:'t1',sys:'P',dia:110,pts:[[4.35,1.18],[4.53,1.20]]},
 {id:'t2',sys:'P',dia:110,pts:[[6.03,1.20],[6.19,1.20]]},
 {id:'t3',sys:'P',dia:110,pts:[[6.94,1.95],[6.94,2.12]]},
];
const plen=pts=>pts.reduce((a,p,i)=>i?a+Math.hypot(p[0]-pts[i-1][0],p[1]-pts[i-1][1]):0,0);
const dsegL=id=>plen(DSEG.find(s=>s.id===id).pts);
function distToCam(px,py){
 const pts=DSEG[0].pts;let acc=0,best=null;
 for(let i=1;i<pts.length;i++){const a=pts[i-1],b=pts[i],L=Math.hypot(b[0]-a[0],b[1]-a[1]);
  const t=Math.max(0,Math.min(1,((px-a[0])*(b[0]-a[0])+(py-a[1])*(b[1]-a[1]))/(L*L)));
  const qx=a[0]+t*(b[0]-a[0]),qy=a[1]+t*(b[1]-a[1]),dd=Math.hypot(px-qx,py-qy);
  if(!best||dd<best.dd)best={dd,along:acc+t*L};acc+=L}
 return acc-best.along;
}
const ND=[
 {id:'CV1',k:'vent',sys:'V',x:0.25,y:-0.30,n:'CV · ventilación PVC 110',t:'Es la cabeza del colector. Sube por fuera del muro sur detrás del lavatorio, con abrazaderas cada 1 m, hasta 0,30 m sobre el alero, y lleva sombrerete. Al pie lleva un codo 90° 110 enterrado a −0,75.'},
 {id:'INO',k:'baj',sys:'P',x:1.68,y:0.30,n:'Bajada de inodoro PVC 110',t:'Conexión del inodoro a piso con el eje a 0,30 m de la pared terminada (confirmar con la ficha). Tubo 110 vertical, codo 45° y ramal Y 110 a 45° en el colector, a −0,80.'},
 {id:'RY',k:'ram',sys:'P',x:1.40,y:0.30,n:'Ramal Y 110 × 50 a 45°',t:'Queda casi debajo de la caja sifonada. La salida de 50 baja vertical y entra al colector desde arriba a 45°, nunca de costado ni desde abajo.'},
 {id:'K1',k:'codo',sys:'P',x:2.60,y:0.30,n:'Codo 45° 110',t:'El colector gira hacia la cámara y pasa por debajo del muro este.'},
 {id:'K2',k:'codo',sys:'P',x:3.48,y:1.18,n:'Codo 45° 110',t:'Endereza el colector para entrar recto a la cámara por el lado oeste, a −0,84.'},
 {id:'CS',k:'cs',sys:'S',x:1.40,y:0.18,n:'Caja sifonada PVC 100',t:'Entre el bidet y el inodoro, casi contra el muro. Recibe el lavatorio (40), el bidet (40) y la ducha (50), y sale en 50 al colector. Va colgada del entrepiso con prolongador, para que la tapa quede a ras del piso terminado y las entradas bastante abajo como para que llegue la ducha (ver Cortes). Es el sifón de los tres artefactos.'},
 {id:'LAV',k:'boca',sys:'S',x:0.40,y:0.15,n:'Desagüe lavatorio PVC 40',t:'Baja por el piso dentro del vanitory. Lleva válvula y tubo de descarga, sin sifón propio porque descarga a la caja sifonada. El ramal va paralelo al muro a 0,35, por delante de la boca del bidet, y entra a la caja. Pendiente mínima 2 %.'},
 {id:'BID',k:'boca',sys:'S',x:1.13,y:0.20,n:'Desagüe bidet PVC 40',t:'Boca a piso según la ficha del bidet. Tramo corto, unos 20 cm, a la caja sifonada con pendiente mínima 2 %.'},
 {id:'RJ',k:'rej',sys:'S',x:2.43,y:0.75,n:'Rejilla de piso de ducha · salida 50',t:'Sumidero de la ducha, al punto bajo de la pendiente del piso. Sale en 50 hacia el oeste, pasa por delante de la bajada del inodoro y entra a la caja sifonada. Es el ramal que manda la profundidad de la caja.'},
 {id:'PCK',k:'boca',sys:'S',x:2.55,y:3.20,n:'Pileta de cocina · sifón + PVC 50',t:'Sifón bajo la pileta como en S01. Baja por el piso y sale en 50 por debajo del muro este hasta el interceptor de grasa.'},
 {id:'IG',k:'ig',sys:'S',x:3.20,y:3.14,n:'Interceptor de grasa PVC · 20 l',t:'Va afuera, pegado al muro este, frente a la pileta (S01). Tiene que ser accesible para limpiarlo.'},
 {id:'PPT',k:'ppt',sys:'S',x:3.20,y:2.78,n:'Pileta de patio tapada 20 × 20',t:'Recibe la salida del interceptor. De acá sale PVC 110 a la cámara de inspección 1 con pendiente del 2 %.'},
 {id:'VFK',k:'vent',sys:'V',x:3.05,y:1.45,n:'VF · ventilación PVC 50 (cocina)',t:'Ventilación del desagüe de la pileta, como en S01. Sube embutida en el muro este y termina con curva.'},
 {id:'RA',k:'vent',sys:'V',x:3.45,y:2.72,n:'RA · PVC 50',t:'Ventilación de la pileta de patio, con terminal en curva sobre el terreno (S01).'},
 {id:'CI',k:'cam',sys:'P',x:3.87,y:1.18,n:'Cámara de inspección 1 · 0,60 × 0,60',t:'CT −0,55, CZe −0,84, CZs −0,90 (S01). Entran el colector del baño por el oeste y la 110 de la cocina por el norte. Lleva tapa y contratapa.'},
 {id:'SD',k:'sd',sys:'P',x:4.28,y:1.18,n:'Sifón desconector 110',t:'Va a la salida de la cámara y separa los gases de la fosa de la instalación de la casa (S01).'},
 {id:'FS1',k:'fosa',sys:'P',x:5.28,y:1.20,n:'Fosa séptica 1',t:'Aros prefabricados de Ø 1,50, profundidad útil 1,40 m, 2,47 m³, fondo de hormigón armado de 10 cm. Entrada y salida con T 110.'},
 {id:'FS2',k:'fosa',sys:'P',x:6.94,y:1.20,n:'Fosa séptica 2',t:'Igual que la fosa 1. En el corte AA, la salida está 0,25 más baja que la entrada.'},
 {id:'PZ',k:'fosa',sys:'P',x:6.94,y:2.87,n:'Pozo filtrante',t:'Aros de Ø 1,50, profundidad útil 1,40 m, 2,47 m³, fondo de canto rodado de 10 cm. Lleva su propio CV PVC 110 (S01).'},
];
const byD=Object.fromEntries(ND.map(n=>[n.id,n]));

const STEPS_D=[
 {t:'Confirmar datos',ids:['INO','BID','LAV','CS','RJ','PCK'],li:[
  'Ficha del inodoro: distancia del eje del desagüe a la pared terminada (acá 0,30).',
  'Ficha del bidet: posición de la boca a piso.',
  'Caja sifonada con 3 entradas (40, 40, 50), salida 50 y prolongador. Medí altura del cuerpo y ejes de entradas y salida, y la salida de la rejilla de ducha, y cargalos en Plano · Cortes.',
  'Ubicación real de la pileta de cocina, que también fija la del interceptor de grasa.']},
 {t:'Replanteo de bocas en el piso',ids:['LAV','BID','INO','RJ','CS','PCK'],li:[
  'Marcá en el entrepiso las bocas: lavatorio (0,40 ; 0,15), bidet (1,13 ; 0,20), inodoro (1,68 ; 0,30), rejilla (2,43 ; 0,75) y caja sifonada (1,40 ; 0,18), entre bidet e inodoro.',
  'Pileta de cocina en (2,55 ; 3,20). X desde el muro del lavatorio, Y desde el muro húmedo.',
  'Antes de cortar, revisá que ninguna boca caiga sobre una viga del entrepiso. Si cae, corré la boca o pedí el refuerzo al ingeniero.']},
 {t:'Cámara de inspección 1 y sifón desconector',ids:['CI','SD'],li:[
  'Excavá y armá la cámara de 0,60 × 0,60 interior con la tapa a −0,55.',
  'Zampeado de entrada a −0,84 y de salida a −0,90, con medias cañas hacia la salida.',
  'Colocá el sifón desconector 110 en la salida.']},
 {t:'Fosas y pozo filtrante',ids:['FS1','FS2','PZ','SD'],li:[
  'Según S01: dos fosas y un pozo con aros de Ø 1,50 y profundidad útil de 1,40 m.',
  'Las fosas llevan fondo de hormigón armado de 10 cm y el pozo fondo de canto rodado de 10 cm.',
  'Conexiones con PVC 110 y T de entrada y salida en cada fosa.']},
 {t:'Colector 110 en zanja',ids:['K2','K1','RY','INO','CV1'],li:[
  'Empezá desde la cámara hacia la casa, al 2 %. Las cotas están en la tabla de zampeado.',
  'Bajo la casa el colector queda enterrado unos 20 cm. Va sobre cama de arena y con el fondo de zanja compactado.',
  'Colocá los dos codos de 45°, el ramal Y 110 × 50 de la caja sifonada y el ramal Y 110 del inodoro, con las bocas mirando hacia arriba.',
  'En la cabeza van dos codos de 90°: el giro bajo el lavatorio y el pie del CV.']},
 {t:'Ventilación CV 110',ids:['CV1'],li:[
  'Subí por fuera del muro sur, detrás del lavatorio, hasta 0,30 m sobre el alero, y poné sombrerete.',
  'Abrazaderas cada 1 m fijadas a la estructura, no solo a la placa.']},
 {t:'Bajada del inodoro',ids:['INO'],li:[
  'Tubo 110 desde el piso hasta el ramal, con codo de 45°.',
  'Dejá la boca a ras del piso terminado y tapada hasta colocar el inodoro.']},
 {t:'Caja sifonada y ramales del baño',ids:['CS','LAV','BID','RJ','RY'],li:[
  'Colgá la caja sifonada del entrepiso entre bidet e inodoro, con el prolongador que indica Plano · Cortes y la tapa a nivel del piso terminado.',
  'Bajadas de lavatorio y bidet: dos codos de 45° de 40 al pie de cada una para pasar a horizontal.',
  'Primero la ducha, que es la que tiene menos margen: en 50 desde la rejilla, por delante de la bajada del inodoro, con un codo de 45° en el quiebre.',
  'Lavatorio paralelo al muro a 0,35 (pasa por delante de la boca del bidet) y bidet directo. Todos al 2 % y colgados con abrazaderas cada 1 m.',
  'Salida de la caja en 50: baja vertical y entra con codo de 45° al ramal Y, que queda casi debajo.']},
 {t:'Desagüe de la cocina',ids:['PCK','IG','PPT','VFK','RA','CI'],li:[
  'Sifón bajo la pileta, después PVC 50 por el piso y por debajo del muro este hasta el interceptor de grasa.',
  'Del interceptor a la pileta de patio tapada, y de ahí PVC 110 al 2 % a la cámara 1, entrando por el norte.',
  'Ventilaciones VF (PVC 50, embutida en el muro este) y RA (PVC 50 en la pileta de patio), como en S01.']},
 {t:'Prueba de estanqueidad',ids:['CI','INO','CS','PCK'],li:[
  'Tapá la salida de la cámara y las bocas bajas. Llená con agua hasta el nivel del piso.',
  'Dejala 1 hora y revisá que no baje ni haya pérdidas en uniones visibles.',
  'Después vaciá, sacá los tapones de prueba y dejá las bocas tapadas para obra.']},
 {t:'Tapado y cierre',ids:['K1','K2','CI'],li:[
  'Tapá la zanja con arena alrededor del caño y después tierra, compactando en capas sin golpear el caño.',
  'Sacá fotos del recorrido con cinta antes de tapar.',
  'Cerrá la tapa y la contratapa de la cámara.']},
];

STEPS_A.forEach((s,i)=>s.ids.forEach(id=>{const n=byA[id];if(n)(n.st=n.st||[]).push(i+1)}));
STEPS_D.forEach((s,i)=>s.ids.forEach(id=>{const n=byD[id];if(n)(n.st=n.st||[]).push(i+1)}));

const SA={mode:'all',dims:true,codes:false,sel:null,hl:null,hlName:''};
const SDs={dims:true,codes:false,sel:null,hl:null,hlName:''};

/* ---------- dibujo agua ---------- */
const col=c=>({F:'var(--cold)',C:'var(--hot)',M:'var(--mix)',P:'var(--pri)',S:'var(--sec)',V:'var(--ven)'})[c];
function rect(d1,h1,d2,h2,cls,extra=''){const a=Math.min(d1,d2),b=Math.max(d1,d2);return `<rect class="${cls}" x="${X(a)}" y="${Y(h2)}" width="${(b-a)*M}" height="${(h2-h1)*M}" ${extra}/>`}
function pathA(s){return 'M'+s.pts.map(p=>X(p[0])+' '+Y(p[1])).join(' L')}
function symA(n){
 const x=X(n.D),y=Y(n.h),c=col(n.c);
 switch(n.k){
  case 'tee': return `<rect x="${x-2.6}" y="${y-2.6}" width="5.2" height="5.2" fill="var(--panel)" stroke="${c}" stroke-width="1.3"/>`;
  case 'codo': return `<circle cx="${x}" cy="${y}" r="2.5" fill="var(--panel)" stroke="${c}" stroke-width="1.3"/>`;
  case 'toma': return `<circle cx="${x}" cy="${y}" r="3.6" fill="${c}"/><circle cx="${x}" cy="${y}" r="1.4" fill="var(--panel)"/>`;
  case 'llave': return `<path d="M${x-3} ${y-4} L${x+3} ${y-4} L${x-3} ${y+4} L${x+3} ${y+4} Z" fill="${c}"/>`;
  case 'red': return `<path d="M${x-2.4} ${y+2.2} L${x+2.4} ${y+2.2} L${x+1.6} ${y-2.2} L${x-1.6} ${y-2.2} Z" fill="var(--panel)" stroke="${c}" stroke-width="1.1"/>`;
  case 'union': return `<path d="M${x-3} ${y} L${x-1.5} ${y-2.6} L${x+1.5} ${y-2.6} L${x+3} ${y} L${x+1.5} ${y+2.6} L${x-1.5} ${y+2.6} Z" fill="var(--panel)" stroke="${c}" stroke-width="1.1"/>`;
  case 'valv': return `<rect x="${x-3}" y="${y-1.8}" width="6" height="3.6" fill="var(--sel)"/><line x1="${x-3}" y1="${y}" x2="${x-7}" y2="${y}" stroke="var(--sel)" stroke-width="1.2"/>`;
  case 'grif': return `<rect x="${x-6.5}" y="${y-7}" width="13" height="14" rx="2" fill="var(--panel)" stroke="var(--ink)" stroke-width="1"/><circle cx="${x}" cy="${y}" r="2.6" fill="none" stroke="var(--ink)" stroke-width=".8"/><circle cx="${x-4}" cy="${y+7}" r="1.3" fill="var(--hot)"/><circle cx="${x+4}" cy="${y+7}" r="1.3" fill="var(--cold)"/>`;
  case 'pas': return `<circle cx="${x}" cy="${y}" r="5.2" fill="none" stroke="var(--ink)" stroke-width=".7" stroke-dasharray="1.4 1"/>`;
  case 'sobre': return `<circle cx="${x}" cy="${y}" r="5.5" fill="transparent"/>`;
 }return '';
}
const visA=side=>SA.mode==='all'||SA.mode===side;
function renderA(){
 const sv=document.getElementById('svgA');let o='';
 const onlyExt=SA.mode==='ext';
 const R=SM+LW;
 o+=rect(R,0,R+0.10,2.40,'wall');
 o+=`<path d="M${X(2.00)} ${Y(0)} h${0.10*M} v${-2.40*M} h${-0.10*M} Z" class="wall"/>`;
 o+=`<line x1="${X(-0.35)}" y1="${Y(0)}" x2="${X(R+0.35)}" y2="${Y(0)}" stroke="var(--ink)" stroke-width=".9"/>`;
 o+=`<line x1="${X(-0.35)}" y1="${Y(2.40)}" x2="${X(R+0.10)}" y2="${Y(2.40)}" class="guide"/>`;
 o+=`<line x1="${X(SM)}" y1="${Y(0)}" x2="${X(SM)}" y2="${Y(2.40)}" stroke="var(--ink)" stroke-width=".8" stroke-dasharray="5 2 1 2"/>`;
 o+=`<text class="fxl" x="${X(SM)}" y="${Y(2.33)}" text-anchor="middle" style="fill:var(--ink)">Esquina SE</text>`;
 o+=`<path d="M${X(-0.02)} ${Y(2.40)} l3 8 l-6 8 l6 8 l-6 8" fill="none" stroke="var(--fix)" stroke-width=".6"/>`;
 o+=`<text class="zl" x="${X(1.00)}" y="${Y(2.25)}" text-anchor="middle">Muro este · cocina</text>`;
 o+=`<text class="zl" x="${X(2.85)}" y="${Y(2.25)}" text-anchor="middle">Muro este · ducha</text>`;
 o+=`<text class="zl" x="${X(SM+1.415)}" y="${Y(2.25)}" text-anchor="middle">Muro húmedo · baño (sur)</text>`;
 o+=`<text class="fxl" x="${X(2.05)}" y="${Y(1.70)}" text-anchor="middle" transform="rotate(-90 ${X(2.05)} ${Y(1.70)})">Tabique baño | cocina</text>`;
 const fo=onlyExt?' opacity=".45"':'';
 o+=`<g${fo}>`;
 o+=rect(DS(0.02),0,DS(0.78),0.82,'fx')+`<path class="fx" d="M${X(DS(0.12))} ${Y(0.82)} Q${X(DS(0.40))} ${Y(0.70)} ${X(DS(0.68))} ${Y(0.82)}"/>`;
 o+=`<text class="fxl" x="${X(DS(0.40))}" y="${Y(0.88)}" text-anchor="middle">Lavatorio</text>`;
 o+=rect(DS(0.95),0,DS(1.31),0.40,'fx','rx="5"')+`<text class="fxl" x="${X(DS(1.13))}" y="${Y(0.46)}" text-anchor="middle">Bidet</text>`;
 o+=rect(DS(1.49),0,DS(1.87),0.40,'fx','rx="5"')+rect(DS(1.50),0.42,DS(1.86),0.80,'fx','rx="1.5"')+`<text class="fxl" x="${X(DS(1.68))}" y="${Y(0.86)}" text-anchor="middle">Inodoro</text>`;
 o+=`<line x1="${X(DS(2.03))}" y1="${Y(0)}" x2="${X(DS(2.03))}" y2="${Y(2.00)}" class="guide"/>`;
 o+=`<path class="fx" d="M${X(DS(2.43))} ${Y(2.05)} L${X(DS(2.43))} ${Y(1.98)}"/><ellipse class="fx" cx="${X(DS(2.43))}" cy="${Y(1.96)}" rx="5" ry="1.6"/>`;
 o+=`<text class="fxl" x="${X(DS(2.62))}" y="${Y(1.62)}" text-anchor="middle">Ducha</text>`;
 o+=rect(DE(1.60),0.86,DE(3.62),0.90,'fx','style="fill:var(--line)"');
 o+=`<rect class="fx" x="${X(DE(3.62))}" y="${Y(0.86)}" width="${(3.62-1.70)*M}" height="${0.76*M}" stroke-dasharray="2 1.5"/>`;
 o+=`<path class="fx" d="M${X(DE(3.45))} ${Y(0.90)} V${Y(0.70)} H${X(DE(2.95))} V${Y(0.90)}"/>`;
 o+=`<text class="fxl" x="${X(DE(3.20))}" y="${Y(0.96)}" text-anchor="middle">Pileta s 3,20</text>`;
 o+=`<text class="fxl" x="${X(DE(2.30))}" y="${Y(0.96)}" text-anchor="middle">Mesada 0,90</text>`;
 o+=`</g>`;
 if(visA('ext')){
  const da=SA.mode==='all'?'stroke-dasharray="2 1.4"':'';
  o+=`<rect x="${X(DS(1.76))}" y="${Y(2.25)}" width="${0.66*M}" height="${2.20*M}" fill="none" stroke="var(--muted)" stroke-width=".6" stroke-dasharray="3 2"/>`;
  o+=`<rect x="${X(DS(1.66))}" y="${Y(2.12)}" width="${0.46*M}" height="${0.87*M}" rx="7" fill="var(--panel)" fill-opacity=".6" stroke="var(--ink)" stroke-width=".9" ${da}/>`;
  o+=`<text class="fxl" x="${X(DS(1.43))}" y="${Y(1.72)}" text-anchor="middle" style="fill:var(--ink)">Calefón 40 l</text><text class="fxl" x="${X(DS(1.43))}" y="${Y(1.64)}" text-anchor="middle">exterior</text>`;
  o+=`<text class="fxl" x="${X(DS(1.73))}" y="${Y(2.19)}">Casilla</text>`;
 }
 if(SA.dims&&!onlyExt){
  o+=`<line x1="${X(0)}" y1="${Y(0.30)}" x2="${X(R)}" y2="${Y(0.30)}" class="guide"/><line x1="${X(0)}" y1="${Y(0.45)}" x2="${X(R)}" y2="${Y(0.45)}" class="guide"/>`;
 }
 const hl=SA.hl;
 SEGS.forEach(s=>{
  const faint=s.side==='int'&&onlyExt;
  if(!visA(s.side)&&!faint) return;
  const da=(s.side==='ext'&&SA.mode==='all')?'stroke-dasharray="4 2.2"':'';
  const op=faint?'opacity=".18"':(hl?'opacity=".5"':'');
  o+=`<path class="p p${s.c}" d="${pathA(s)}" stroke-width="${s.d===25?3.2:2.2}" ${da} ${op}/>`;
 });
 if(!onlyExt){
  NA.filter(n=>n.k==='sobre').forEach(n=>{
   const x=X(n.D),y=Y(n.h),r=4.6,under=n.c==='F'?'C':'F';
   o+=`<rect x="${x-1.6}" y="${y-r}" width="3.2" height="${2*r}" class="bg"/>`;
   o+=`<path class="p p${n.c}" stroke-width="2.2" d="M${x} ${y-r} A${r} ${r} 0 0 0 ${x} ${y+r}"/>`;
   o+=`<line class="p p${under}" stroke-width="2.2" x1="${x-2.4}" y1="${y}" x2="${x+2.4}" y2="${y}"/>`;
  });
 }
 NA.forEach(n=>{
  if(!visA(n.side)) return;
  const dim=hl&&!hl.includes(n.id);
  const r=n.k==='pas'?6.5:n.k==='grif'?8:5.2;
  o+=`<g class="nd${dim?' dimmed':''}" data-id="${n.id}" tabindex="0" role="button" aria-label="${n.n}">`;
  o+=`<circle class="hit" cx="${X(n.D)}" cy="${Y(n.h)}" r="${r}"/>`+symA(n);
  if(SA.sel===n.id) o+=`<circle class="selring" cx="${X(n.D)}" cy="${Y(n.h)}" r="${r+1}"/>`;
  else if(hl&&hl.includes(n.id)) o+=`<circle class="selring" cx="${X(n.D)}" cy="${Y(n.h)}" r="${r+.4}" stroke-width=".9"/>`;
  if(SA.codes){const lx=n.side==='ext'&&SA.mode==='all'?-4:4;o+=`<text class="code" x="${X(n.D)+lx}" y="${Y(n.h)-4}" text-anchor="${lx<0?'end':'start'}">${n.id}</text>`}
  o+=`</g>`;
 });
 if(SA.dims){
  const ticks=[...[0.30,0.50,1.03,1.23,1.36,1.50,1.83,2.39,2.47].map(v=>({D:DS(v),v})),...[1.50,1.60,3.10,3.30].map(v=>({D:DE(v),v}))].sort((a,b)=>a.D-b.D);
  ticks.forEach((t,i)=>{const row=i%2?0.20:0.10;
   o+=`<line class="dimln" x1="${X(t.D)}" y1="${Y(0)+1}" x2="${X(t.D)}" y2="${Y(-row)+1.5}"/>`;
   o+=`<text class="dim" x="${X(t.D)}" y="${Y(-row)+6.5}" text-anchor="middle">${fmt(t.v)}</text>`;
  });
  o+=`<text class="dim" x="${X(SM+0.05)}" y="${Y(-0.30)+6}" style="font-size:4.4px">X desde la cara interior del muro del lavatorio →</text>`;
  o+=`<text class="dim" x="${X(SM-0.05)}" y="${Y(-0.30)+6}" text-anchor="end" style="font-size:4.4px">← s desde la cara interior del muro húmedo</text>`;
  [0.20,0.30,0.45,0.60,1.03,1.10,2.05].forEach(v=>{
   o+=`<line class="dimln" x1="${X(R+0.12)}" y1="${Y(v)}" x2="${X(R+0.15)}" y2="${Y(v)}"/>`;
   o+=`<text class="dim" x="${X(R+0.17)}" y="${Y(v)+1.8}">${fmt(v)}</text>`;
  });
  [0.30,0.45,0.55,0.90].forEach(v=>{
   o+=`<line class="dimln" x1="${X(-0.08)}" y1="${Y(v)}" x2="${X(-0.05)}" y2="${Y(v)}"/>`;
   o+=`<text class="dim" x="${X(-0.10)}" y="${Y(v)+1.8}" text-anchor="end">${fmt(v)}</text>`;
  });
  o+=`<text class="dim" x="${X(R+0.17)}" y="${Y(2.36)}" style="font-size:4.4px">h (m)</text>`;
 }
 sv.innerHTML=o;
 bindNodes(sv,selectA);
 const hb=document.getElementById('hlbarA');hb.hidden=!hl;
 if(hl) document.getElementById('hltxtA').textContent='Resaltado: '+SA.hlName;
}
function bindNodes(sv,fn){
 sv.querySelectorAll('.nd').forEach(g=>{const f=()=>fn(g.dataset.id);
  g.addEventListener('click',f);g.addEventListener('keydown',e=>{if(e.key==='Enter'||e.key===' '){e.preventDefault();f()}})});
}
function selectA(id){
 SA.sel=id;const n=byA[id];const box=document.getElementById('infoA');
 box.className='info '+n.c;
 const lado=n.side==='ext'?'Exterior (casilla)':'Interior (dentro del muro)';
 box.innerHTML=`<span class="code">${n.id} · ${lado}</span><br><b>${n.n}</b>
  <p style="font-size:.85rem;font-family:var(--f-m)">${where(n)} m · h ${fmt(n.h)} m</p><p>${n.t}</p>
  ${n.st?`<p style="color:var(--muted);font-size:.82rem">Se coloca en el paso ${n.st.join(', ')}.</p>`:''}`;
 renderA();
}

/* ---------- dibujo desagües ---------- */
function dline(pts){return 'M'+pts.map(p=>PX(p[0])+' '+PY(p[1])).join(' L')}
function prect(x1,y1,x2,y2,cls,extra=''){return `<rect class="${cls}" x="${PX(Math.min(x1,x2))}" y="${PY(Math.max(y1,y2))}" width="${Math.abs(x2-x1)*M2}" height="${Math.abs(y2-y1)*M2}" ${extra}/>`}
function symD(n){
 const x=PX(n.x),y=PY(n.y),c=col(n.sys);
 switch(n.k){
  case 'vent': return `<circle cx="${x}" cy="${y}" r="4.2" fill="var(--panel)" stroke="${c}" stroke-width="1.5"/><circle cx="${x}" cy="${y}" r="1.3" fill="${c}"/>`;
  case 'baj': return `<circle cx="${x}" cy="${y}" r="5" fill="${c}"/><circle cx="${x}" cy="${y}" r="2" fill="var(--panel)"/>`;
  case 'ram': return `<path d="M${x-3} ${y+3} L${x} ${y-3} L${x+3} ${y+3} Z" fill="var(--panel)" stroke="${c}" stroke-width="1.2"/>`;
  case 'codo': return `<circle cx="${x}" cy="${y}" r="2.6" fill="var(--panel)" stroke="${c}" stroke-width="1.3"/>`;
  case 'cs': return `<rect x="${x-5.5}" y="${y-5.5}" width="11" height="11" fill="var(--panel)" stroke="${c}" stroke-width="1.4"/><line x1="${x-5.5}" y1="${y}" x2="${x+5.5}" y2="${y}" stroke="${c}" stroke-width="1"/>`;
  case 'boca': return `<circle cx="${x}" cy="${y}" r="3" fill="var(--panel)" stroke="${c}" stroke-width="1.4"/>`;
  case 'rej': return `<rect x="${x-4}" y="${y-4}" width="8" height="8" fill="var(--panel)" stroke="${c}" stroke-width="1.2"/><path d="M${x-4} ${y-1.3}h8M${x-4} ${y+1.3}h8" stroke="${c}" stroke-width=".7"/>`;
  case 'ig': return `<circle cx="${x}" cy="${y}" r="7" fill="${c}"/><path d="M${x-5} ${y-5} L${x+5} ${y+5} M${x+5} ${y-5} L${x-5} ${y+5}" stroke="var(--panel)" stroke-width="1.4"/>`;
  case 'ppt': return `<rect x="${x-5.5}" y="${y-5.5}" width="11" height="11" fill="${c}"/>`;
  case 'cam': return `<rect x="${x-0.375*M2}" y="${y-0.375*M2}" width="${0.75*M2}" height="${0.75*M2}" fill="var(--panel)" stroke="${c}" stroke-width="1.4"/><rect x="${x-0.30*M2}" y="${y-0.30*M2}" width="${0.60*M2}" height="${0.60*M2}" fill="none" stroke="${c}" stroke-width=".6"/>`;
  case 'sd': return `<rect x="${x-4.5}" y="${y-2.6}" width="9" height="5.2" fill="${c}"/>`;
  case 'fosa': return `<circle cx="${x}" cy="${y}" r="${0.81*M2}" fill="var(--panel)" stroke="${c}" stroke-width="1.4"/><circle cx="${x}" cy="${y}" r="${0.75*M2}" fill="none" stroke="${c}" stroke-width=".6"/>`;
 }return '';
}
function renderD(){
 const sv=document.getElementById('svgD');let o='';const hl=SDs.hl;
 o+=prect(-0.10,-0.15,2.98,0,'wall')+prect(2.83,-0.15,2.98,4.95,'wall')+prect(0,4.80,2.98,4.95,'wall')+prect(-0.10,0,0,1.60,'wall');
 o+=prect(0.80,1.50,2.83,1.60,'wall');
 o+=`<line x1="${PX(0)}" y1="${PY(1.60)}" x2="${PX(0)}" y2="${PY(4.80)}" class="guide"/>`;
 o+=`<path class="fx" d="M${PX(0.05)} ${PY(1.50)} L${PX(0.05)} ${PY(0.80)} A${0.70*M2} ${0.70*M2} 0 0 0 ${PX(0.75)} ${PY(1.50)}" stroke-dasharray="2 1.5"/>`;
 o+=prect(0,0,0.80,0.50,'fx')+`<text class="fxl" x="${PX(0.40)}" y="${PY(0.60)}" text-anchor="middle">Lavatorio</text>`;
 o+=`<ellipse class="fx" cx="${PX(1.13)}" cy="${PY(0.32)}" rx="${0.18*M2}" ry="${0.27*M2}"/>`+`<text class="fxl" x="${PX(1.13)}" y="${PY(0.45)}" text-anchor="middle" style="font-size:4.6px">Bidet</text>`;
 o+=prect(1.49,0,1.87,0.18,'fx')+`<ellipse class="fx" cx="${PX(1.68)}" cy="${PY(0.42)}" rx="${0.18*M2}" ry="${0.23*M2}"/>`+`<text class="fxl" x="${PX(1.68)}" y="${PY(0.50)}" text-anchor="middle" style="font-size:4.6px">Inodoro</text>`;
 o+=`<line x1="${PX(2.03)}" y1="${PY(0)}" x2="${PX(2.03)}" y2="${PY(1.50)}" class="guide"/><text class="fxl" x="${PX(2.43)}" y="${PY(1.30)}" text-anchor="middle">Ducha</text>`;
 o+=prect(2.28,1.60,2.83,4.80,'fx')+prect(2.35,2.98,2.75,3.42,'fx')+`<text class="fxl" x="${PX(2.10)}" y="${PY(3.95)}" text-anchor="middle" transform="rotate(-90 ${PX(2.10)} ${PY(3.95)})">Mesada</text>`;
 o+=prect(1.10,-0.15,1.76,-0.55,'fx','stroke-dasharray="3 2"')+`<text class="fxl" x="${PX(1.43)}" y="${PY(-0.44)}" text-anchor="middle">Casilla calefón</text>`;
 o+=`<text class="zl" x="${PX(1.00)}" y="${PY(1.25)}" text-anchor="middle">Baño</text>`;
 o+=`<text class="zl" x="${PX(1.10)}" y="${PY(3.40)}" text-anchor="middle">Cocina</text>`;
 o+=`<text class="fxl" x="${PX(-0.45)}" y="${PY(3.30)}" text-anchor="middle" transform="rotate(-90 ${PX(-0.45)} ${PY(3.30)})">Estar ←</text>`;
 o+=`<text class="fxl" x="${PX(3.10)}" y="${PY(4.40)}" transform="rotate(-90 ${PX(3.10)} ${PY(4.40)})">Muro este</text>`;
 o+=`<text class="fxl" x="${PX(2.40)}" y="${PY(-0.66)}" text-anchor="middle">Muro sur · muro húmedo</text>`;
 o+=`<g transform="translate(${PX(7.55)} ${PY(4.55)})"><circle r="9" fill="none" stroke="var(--muted)" stroke-width=".6"/><path d="M0 -8 L3 4 L0 2 L-3 4 Z" fill="var(--muted)"/><text class="zl" y="-12" text-anchor="middle">N</text></g>`;
 DSEG.forEach(s=>{
  const w=s.dia===110?3.2:s.dia===50?2.1:1.6;
  o+=`<path class="p p${s.sys}" d="${dline(s.pts)}" stroke-width="${w}" ${s.dash?'stroke-dasharray="3 2"':''} ${hl?'opacity=".5"':''}/>`;
 });
 ND.forEach(n=>{
  const dim=hl&&!hl.includes(n.id);
  const r=n.k==='fosa'?0.81*M2:n.k==='cam'?0.40*M2:6.5;
  o+=`<g class="nd${dim?' dimmed':''}" data-id="${n.id}" tabindex="0" role="button" aria-label="${n.n}">`;
  o+=`<circle class="hit" cx="${PX(n.x)}" cy="${PY(n.y)}" r="${r}"/>`+symD(n);
  if(SDs.sel===n.id) o+=`<circle class="selring" cx="${PX(n.x)}" cy="${PY(n.y)}" r="${r+1.5}"/>`;
  else if(hl&&hl.includes(n.id)) o+=`<circle class="selring" cx="${PX(n.x)}" cy="${PY(n.y)}" r="${r+1}" stroke-width=".9"/>`;
  if(SDs.codes) o+=`<text class="code" x="${PX(n.x)+6}" y="${PY(n.y)-6}">${n.id}</text>`;
  o+=`</g>`;
 });
 o+=`<text class="fxl" x="${PX(3.50)}" y="${PY(0.62)}" style="fill:var(--ink)">C. Insp 1</text>`;
 o+=`<text class="fxl" x="${PX(5.28)}" y="${PY(1.20)+2}" text-anchor="middle" style="fill:var(--ink)">Fosa 1</text>`;
 o+=`<text class="fxl" x="${PX(6.94)}" y="${PY(1.20)+2}" text-anchor="middle" style="fill:var(--ink)">Fosa 2</text>`;
 o+=`<text class="fxl" x="${PX(6.94)}" y="${PY(2.87)+2}" text-anchor="middle" style="fill:var(--ink)">Pozo filtrante</text>`;
 o+=`<text class="fxl" x="${PX(3.55)}" y="${PY(3.14)+2}">IG 20 l</text>`;
 o+=`<text class="fxl" x="${PX(3.55)}" y="${PY(2.50)}">PPT 20×20</text>`;
 if(SDs.dims){
  const lbl=(x,y,t,a='start')=>`<text class="dim" x="${PX(x)}" y="${PY(y)}" text-anchor="${a}">${t}</text>`;
  o+=lbl(2.22,0.14,'110 · 2 %');
  o+=lbl(0.70,0.40,'40');
  o+=lbl(1.05,0.05,'40');
  o+=lbl(2.00,0.70,'50');
  o+=lbl(3.80,2.15,'110 · 2 %');
  o+=lbl(3.50,0.47,'CT −0,55 · CZe −0,84');
  o+=lbl(3.50,0.34,'CZs −0,90');
  o+=lbl(0.32,-0.55,'CV 110');
  o+=lbl(3.15,1.62,'VF 50');
  o+=lbl(3.58,2.66,'RA 50');
  o+=lbl(6.00,0.15,'Aros Ø 1,50 · prof. útil 1,40','middle');
 }
 sv.innerHTML=o;
 bindNodes(sv,selectD);
 const hb=document.getElementById('hlbarD');hb.hidden=!hl;
 if(hl) document.getElementById('hltxtD').textContent='Resaltado: '+SDs.hlName;
}
function selectD(id){
 SDs.sel=id;const n=byD[id];const box=document.getElementById('infoD');
 box.className='info '+n.sys;
 const sysN={P:'Primaria',S:'Secundaria',V:'Ventilación'}[n.sys];
 box.innerHTML=`<span class="code">${n.id} · ${sysN}</span><br><b>${n.n}</b>
  <p style="font-size:.85rem;font-family:var(--f-m)">X ${fmt(n.x)} · Y ${fmt(n.y)} m</p><p>${n.t}</p>
  ${n.st?`<p style="color:var(--muted);font-size:.82rem">Se coloca en el paso ${n.st.join(', ')}.</p>`:''}`;
 renderD();
}

/* ---------- tablas ---------- */
const TOMAS=[['Lavatorio','C','TLC'],['Lavatorio','F','TLF'],['Bidet','C','TBC'],['Bidet','F','TBF'],['Inodoro (mochila)','F','TI'],['Ducha · monocomando','CF','MON'],['Ducha · salida brazo','M','TSD'],['Pileta de cocina','C','TKC'],['Pileta de cocina','F','TKF']];
document.querySelector('#tomasA tbody').innerHTML=TOMAS.map(([a,c,id])=>{const n=byA[id];
 const pz=n.k==='grif'?'Cuerpo embutido; entradas a 1,03 (C X 2,47 · F X 2,39), 3 conectores 20×½" M':'Codo 90° 20×½" H con base';
 const ag=c==='F'?'Fría':c==='C'?'Caliente':c==='CF'?'Fría + caliente':'Mezcla';
 const dc=c==='CF'?'linear-gradient(90deg,var(--hot) 50%,var(--cold) 50%)':col(c);
 return `<tr data-id="${id}"><td>${a}</td><td><span class="dot" style="background:${dc}"></span>${ag}</td><td>${n.w==='S'?'Húmedo':'Este'}</td><td class="num">${n.w==='S'?'X':'s'} ${fmt(n.p)}</td><td class="num">${fmt(n.h)}</td><td>${pz}</td></tr>`}).join('');
document.querySelectorAll('#tomasA tr[data-id]').forEach(r=>r.addEventListener('click',()=>{selectA(r.dataset.id);document.getElementById('svgA').scrollIntoView({behavior:'smooth',block:'center'})}));

const COTAS=[['Cabeza del colector (pie del CV)','CV1'],['Ramal del inodoro','INO'],['Ramal de la caja sifonada','RY'],['Paso bajo el muro este',null,[2.98,0.68]],['Entrada cámara 1 (CZe)',null,[3.57,1.18]]];
document.querySelector('#cotasD tbody').innerHTML=COTAS.map(([t,id,xy])=>{const pt=id?[byD[id].x,byD[id].y]:xy;
 const d=distToCam(pt[0],pt[1]);const z=CZE+d*SLOPE;
 return `<tr ${id?`data-id="${id}"`:''}><td>${t}</td><td class="num">${fmt(d)} m</td><td class="num">${fmt(z)}</td><td>${d<0.01?'S01':'2 % desde CZe'}</td></tr>`}).join('')+
 `<tr data-id="CI"><td>Salida cámara 1 (CZs)</td><td class="num">—</td><td class="num">${fmt(CZS)}</td><td>S01</td></tr><tr data-id="CI"><td>Tapa cámara 1 (CT)</td><td class="num">—</td><td class="num">${fmt(CT)}</td><td>S01</td></tr>`;
document.querySelectorAll('#cotasD tr[data-id]').forEach(r=>r.addEventListener('click',()=>{selectD(r.dataset.id);document.getElementById('svgD').scrollIntoView({behavior:'smooth',block:'center'})}));

/* ---------- despieces ---------- */
/* ---------- cortes de la caja sifonada ---------- */
const CSXY=[1.40,0.18];
function CSX(){
 const g=(id,d)=>{const e=document.getElementById(id);const v=e?parseFloat(e.value):NaN;return isNaN(v)?d:Math.max(0,v)};
 const H=g('pCsH',0.10),ein=g('pCsIn',0.045),eout=g('pCsOut',0.075),prol=g('pCsProl',0.05),rj=g('pRj',0.07),piso=g('pPiso',0.04);
 const S=0.02, Ll=dsegL('lav'), Lb=dsegL('bid'), Ld=dsegL('duch');
 const zIn=-(prol+ein), zOut=-(prol+eout), zBot=-(prol+H), zBody=-prol;
 const under=-(piso+0.02);              // eje más alto posible para un 40 bajo la placa
 const zL=zIn+S*Ll, zB=zIn+S*Lb, zD=zIn+S*Ld;
 const okL=zL<=under+1e-9, okB=zB<=under+1e-9, okD=zD<=-rj+1e-9;
 const pmL=piso+0.02+S*Ll-ein, pmB=piso+0.02+S*Lb-ein, pmD=rj+S*Ld-ein;
 const pmin=Math.max(0,pmL,pmB,pmD), pminR=Math.ceil(pmin*100-1e-6)/100;
 const lead=pmin===pmD?'la ducha':pmin===pmL?'el lavatorio':'el bidet';
 const dCam=distToCam(CSXY[0],0.30), zCol=CZE+dCam*SLOPE;
 return {H,ein,eout,prol,rj,piso,S,Ll,Lb,Ld,zIn,zOut,zBot,zBody,under,zL,zB,zD,okL,okB,okD,pmin,pminR,lead,zCol,
  drop:zOut-(zCol+0.11+0.06),prolTxt:Math.round(pminR*100)+' cm'};
}
function renderCortes(){
 const c=CSX(), f=v=>fmt(v).replace('-','−'), cm=v=>fmt(v*100,1)+' cm';
 const allOk=c.okL&&c.okB&&c.okD;
 const v=document.getElementById('csVerd');
 v.className='csverd'+(allOk?'':' bad');
 v.innerHTML=allOk
  ? `<b>Llegan los tres ramales.</b> Con prolongador de ${cm(c.prol)}, las entradas quedan a ${f(c.zIn)}. El mínimo es ${c.prolTxt}, y lo manda ${c.lead}.`
  : `<b>No llega ${!c.okD?'la ducha':!c.okL?'el lavatorio':'el bidet'}.</b> Con prolongador de ${cm(c.prol)}, las entradas quedan a ${f(c.zIn)}. Hace falta como mínimo ${c.prolTxt} de prolongador, y lo manda ${c.lead}.`;

 /* --- Corte A–A: a lo largo del muro (X), escala real --- */
 {const K=180, X0=-0.12, ZT=0.14, ox=24, oy=8;
  const x=a=>ox+(a-X0)*K, z=b=>oy+(ZT-b)*K;
  let o='';
  // terreno
  o+=`<line x1="${x(X0)}" y1="${z(-0.60)}" x2="${x(2.30)}" y2="${z(-0.60)}" stroke="var(--fix)" stroke-width=".7"/>`;
  for(let a=X0+0.03;a<2.30;a+=0.07)o+=`<line class="hatch" x1="${x(a)}" y1="${z(-0.60)}" x2="${x(a-0.04)}" y2="${z(-0.64)}"/>`;
  o+=`<text class="dim" x="${x(2.28)}" y="${z(-0.60)-2}" text-anchor="end">Terreno −0,60</text>`;
  // piso
  o+=`<rect class="wall" x="${x(X0)}" y="${z(0)}" width="${(2.30-X0)*K}" height="${c.piso*K}"/>`;
  o+=`<line x1="${x(X0)}" y1="${z(0)}" x2="${x(2.30)}" y2="${z(0)}" stroke="var(--ink)" stroke-width=".8"/>`;
  o+=`<text class="dim" x="${x(2.28)}" y="${z(0)-2}" text-anchor="end">Piso terminado 0,00</text>`;
  // artefactos (siluetas)
  o+=`<rect class="fx" x="${x(0.02)}" y="${z(0.13)}" width="${0.76*K}" height="${0.13*K}"/><text class="fxl" x="${x(0.40)}" y="${z(0.06)}" text-anchor="middle">Lavatorio</text>`;
  o+=`<rect class="fx" x="${x(0.95)}" y="${z(0.13)}" width="${0.36*K}" height="${0.13*K}" rx="4"/><text class="fxl" x="${x(1.13)}" y="${z(0.06)}" text-anchor="middle">Bidet</text>`;
  o+=`<rect class="fx" x="${x(1.49)}" y="${z(0.13)}" width="${0.38*K}" height="${0.13*K}" rx="4"/><text class="fxl" x="${x(1.68)}" y="${z(0.06)}" text-anchor="middle">Inodoro</text>`;
  // colector (proyectado, enterrado)
  const zc=xx=>CZE+distToCam(xx,0.30)*SLOPE;
  o+=`<path class="p pP" stroke-width="${0.11*K}" stroke-opacity=".9" d="M${x(0.25)} ${z(zc(0.25)+0.055)} L${x(2.30)} ${z(zc(2.30)+0.055)}"/>`;
  o+=`<text class="dim" x="${x(0.30)}" y="${z(zc(0.30)-0.03)}" style="fill:var(--ink)">Colector 110 · 2 % → cámara</text>`;
  // bajada inodoro
  o+=`<path class="p pP" stroke-width="${0.11*K}" d="M${x(1.68)} ${z(0)} L${x(1.68)} ${z(-0.62)} L${x(1.80)} ${z(zc(1.80)+0.09)}"/>`;
  // caja + prolongador
  const cw=0.15;
  o+=`<rect x="${x(CSXY[0]-cw/2)}" y="${z(0)}" width="${cw*K}" height="${c.prol*K}" fill="var(--panel)" stroke="var(--sec)" stroke-width=".8" stroke-dasharray="2 1.2"/>`;
  o+=`<rect x="${x(CSXY[0]-cw/2)}" y="${z(c.zBody)}" width="${cw*K}" height="${c.H*K}" fill="var(--panel)" stroke="var(--sec)" stroke-width="1.3"/>`;
  o+=`<line x1="${x(CSXY[0]-cw/2-0.01)}" y1="${z(0)}" x2="${x(CSXY[0]+cw/2+0.01)}" y2="${z(0)}" stroke="var(--sec)" stroke-width="1.6"/>`;
  // bajadas 40 y ramales (proyectados)
  const sw40=0.04*K, sw50=0.05*K;
  o+=`<path class="p pS" stroke-width="${sw40}" d="M${x(0.40)} ${z(0.10)} L${x(0.40)} ${z(c.zL)} L${x(CSXY[0]-cw/2)} ${z(c.zIn)}"/>`;
  o+=`<path class="p pS" stroke-width="${sw40}" d="M${x(1.13)} ${z(0.03)} L${x(1.13)} ${z(c.zB)} L${x(CSXY[0]-cw/2)} ${z(c.zIn)}"/>`;
  o+=`<path class="p pS" stroke-width="${sw50}" stroke-dasharray="3 1.6" d="M${x(2.30)} ${z(c.zIn+c.S*(c.Ld*(2.30-CSXY[0])/(2.43-CSXY[0])))} L${x(CSXY[0]+cw/2)} ${z(c.zIn)}"/>`;
  // salida a colector
  o+=`<path class="p pS" stroke-width="${sw50}" d="M${x(CSXY[0])} ${z(c.zBot)} L${x(CSXY[0])} ${z(c.zCol+0.20)} L${x(CSXY[0]+0.06)} ${z(c.zCol+0.12)}"/>`;
  o+=`<path d="M${x(CSXY[0]+0.06)-3} ${z(c.zCol+0.12)+3} l3 -6 l3 6 Z" fill="var(--panel)" stroke="var(--pri)" stroke-width="1"/>`;
  // rótulos
  const L=(a,b,t,anc='start',cls='dim')=>`<text class="${cls}" x="${x(a)}" y="${z(b)}" text-anchor="${anc}">${t}</text>`;
  o+=L(0.46,-0.15,`Lavatorio 40 · arranca ${f(c.zL)}`);
  o+=L(1.08,-0.22,`Bidet 40 · arranca ${f(c.zB)}`,'end');
  o+=L(1.36,-0.30,`Entradas ${f(c.zIn)}`,'end');
  o+=L(1.36,-0.36,`Salida 50 ${f(c.zOut)}`,'end');
  o+=L(2.28,-0.15,'Ducha 50 (pasa por delante)','end');
  o+=L(1.36,c.zCol+0.14,`Ramal Y 110×50 · ${f(c.zCol)}`,'end');
  o+=L(1.77,-0.45,'Bajada inodoro 110');
  o+=`<text class="fxl" x="${x(CSXY[0])}" y="${z(0.03)}" text-anchor="middle" style="fill:var(--sec)">Caja</text>`;
  o+=`<text class="zl" x="${x(X0)+2}" y="${z(-0.97)}">A–A · mirando al muro · escala real</text>`;
  document.getElementById('svgCA').innerHTML=o;}

 /* --- Corte B–B: ramales desarrollados, vertical ×4 --- */
 {const KH=165, KV=660, ox=240, ZT=0.04, oy=14;
  const x=d=>ox+d*KH, z=b=>oy+(ZT-b)*KV;     // d<0 a la izquierda (lav/bid), d>0 a la derecha (ducha)
  let o='';
  o+=`<rect class="wall" x="${x(-1.40)}" y="${z(0)}" width="${2.80*KH}" height="${c.piso*KV}"/>`;
  o+=`<line x1="${x(-1.40)}" y1="${z(0)}" x2="${x(1.40)}" y2="${z(0)}" stroke="var(--ink)" stroke-width=".8"/>`;
  o+=`<line class="guide" x1="${x(-1.40)}" y1="${z(c.under)}" x2="${x(1.40)}" y2="${z(c.under)}"/>`;
  o+=`<text class="dim" x="${x(-1.38)}" y="${z(c.under)+7}">eje más alto bajo la placa ${f(c.under)}</text>`;
  o+=`<text class="dim" x="${x(-1.38)}" y="${z(0)-2}">0,00</text>`;
  // caja
  const cw=0.15;
  o+=`<rect x="${x(-cw/2)}" y="${z(0)}" width="${cw*KH}" height="${c.prol*KV}" fill="var(--panel)" stroke="var(--sec)" stroke-width=".8" stroke-dasharray="2 1.2"/>`;
  o+=`<rect x="${x(-cw/2)}" y="${z(c.zBody)}" width="${cw*KH}" height="${c.H*KV}" fill="var(--panel)" stroke="var(--sec)" stroke-width="1.4"/>`;
  o+=`<line x1="${x(-cw/2-0.01)}" y1="${z(0)}" x2="${x(cw/2+0.01)}" y2="${z(0)}" stroke="var(--sec)" stroke-width="1.8"/>`;
  o+=`<path class="p pS" stroke-width="${0.05*KH}" d="M${x(0)} ${z(c.zBot)} L${x(0)} ${z(c.zBot-0.05)}"/>`;
  o+=`<text class="dim" x="${x(0.02)}" y="${z(c.zBot-0.035)}">Salida 50 ${f(c.zOut)} ↓ al colector</text>`;
  if(c.prol>0.012)o+=`<text class="fxl" x="${x(0)}" y="${z(-c.prol/2)+2}" text-anchor="middle" style="fill:var(--sec)">Prol. ${cm(c.prol)}</text>`;
  o+=`<line class="dimln" x1="${x(-cw/2)}" y1="${z(c.zIn)}" x2="${x(cw/2)}" y2="${z(c.zIn)}" stroke-dasharray="1.5 1"/>`;
  // ramales
  const ram=(side,L,zs,ok,lbl,d,wd,anc,dx=0)=>{const xs=side*Math.min(L,1.30), xe=side*cw/2;
   let s=`<path class="p pS" stroke-width="${d*KH}" d="M${x(xs)} ${z(zs)} L${x(xe)} ${z(c.zIn)}"/>`;
   s+=`<circle cx="${x(xs)}" cy="${z(zs)}" r="2.4" class="${ok?'ok':'bad'}"/>`;
   const tx=x(xs)+dx, ty=z(zs)-wd;
   s+=`<text class="dim" x="${tx}" y="${ty}" text-anchor="${anc}" style="fill:var(--ink)">${lbl} · ${fmt(L)} m</text>`;
   s+=`<text class="dim" x="${tx}" y="${ty+6.5}" text-anchor="${anc}">arranca ${f(zs)} · <tspan class="${ok?'ok':'bad'}">${ok?'✓ entra':'✗ no entra'}</tspan></text>`;
   return s};
  o+=ram(-1,c.Ll,c.zL,c.okL,'Lavatorio 40',0.04,22,'start');
  o+=ram(-1,c.Lb,c.zB,c.okB,'Bidet 40',0.04,-12,'end',-4);
  // rejilla
  const xr=x(Math.min(c.Ld,1.30));
  o+=`<rect x="${xr-0.075*KH}" y="${z(0)}" width="${0.15*KH}" height="${(c.rj+0.03)*KV}" fill="var(--panel)" stroke="var(--sec)" stroke-width=".9"/>`;
  o+=`<line class="dimln" x1="${xr-0.10*KH}" y1="${z(-c.rj)}" x2="${xr+0.10*KH}" y2="${z(-c.rj)}"/>`;
  o+=`<text class="dim" x="${xr+0.09*KH}" y="${z(-c.rj-0.03)+8}" text-anchor="end">salida rejilla ${f(-c.rj)}</text>`;
  o+=ram(1,c.Ld,c.zD,c.okD,'Ducha 50',0.05,22,'end',-16);
  o+=`<text class="dim" x="${x(0.09)}" y="${z(c.zIn)+10}" style="fill:var(--ink)">entradas ${f(c.zIn)}</text>`;
  o+=`<text class="zl" x="${x(-1.38)}" y="${z(ZT)+7}">B–B · ramales desarrollados · 2 % · vertical ×4</text>`;
  document.getElementById('svgCB').innerHTML=o;}

 /* --- tabla --- */
 const row=(t,L,zz,ctl)=>`<tr><td>${t}</td><td class="num">${L==null?'—':fmt(L)+' m'}</td><td class="num">${f(zz)}</td><td>${ctl}</td></tr>`;
 const st=(ok,m)=>ok?`<span style="color:var(--ven)">✓</span> ${m}`:`<span style="color:var(--hot)">✗</span> ${m}`;
 document.querySelector('#csTbl tbody').innerHTML=
  row('Tapa de la caja',null,0,'A ras del piso terminado')+
  row('Borde del cuerpo (bajo el prolongador)',null,c.zBody,`Prolongador ${cm(c.prol)} · mínimo ${c.prolTxt}`)+
  row('Eje de entradas',null,c.zIn,'Llegan los tres ramales')+
  row('Eje de salida 50',null,c.zOut,'Baja vertical al ramal Y')+
  row('Fondo de la caja',null,c.zBot,'Tiene que quedar libre de vigas')+
  row('Lavatorio · arranque horizontal',c.Ll,c.zL,st(c.okL,`bajo la placa, margen ${cm(c.under-c.zL)}`))+
  row('Bidet · arranque horizontal',c.Lb,c.zB,st(c.okB,`bajo la placa, margen ${cm(c.under-c.zB)}`))+
  row('Ducha · cota necesaria en la rejilla',c.Ld,c.zD,st(c.okD,`la rejilla sale a ${f(-c.rj)}, margen ${cm(-c.rj-c.zD)}`))+
  row('Ramal Y 110×50 en el colector',null,c.zCol,`Bajada de 50 de unos ${fmt(Math.max(0,c.drop))} m`);
}
['pCsH','pCsIn','pCsOut','pCsProl','pRj','pPiso'].forEach(id=>document.getElementById(id).addEventListener('input',()=>{renderCortes();if(typeof renderBom==='function')renderBom('D')}));
renderCortes();

const num=(id,def)=>{const v=parseFloat(document.getElementById(id).value);return isNaN(v)?def:Math.max(0,v)};
function bomA(){
 const lleg=num('pLleg',10), w=num('pDesp',15)/100, bar=Math.max(1,num('pBar',4));
 const n20=len20(), m25=0.24+lleg;
 const b20=Math.ceil(n20*(1+w)/bar), b25=Math.ceil(m25*(1+w)/bar);
 const coqE=Math.ceil(extLen()*1.1*2)/2, coqI=Math.ceil(hotInt()*1.1*2)/2;
 const gr=Math.ceil((n20+m25)/0.5), pc=Math.ceil(horizLen()/0.40)*2;
 return [
 {g:'Caño PPR termofusión',r:[
  {id:'c20',q:b20,u:'barras',n:'Caño PPR 20 mm PN20',s:`${fmt(n20)} m netos + ${Math.round(w*100)} % = ${fmt(n20*(1+w))} m`},
  {id:'c25',q:b25,u:'barras',n:'Caño PPR 25 mm PN20',s:`Llegada de ${fmt(lleg,1)} m desde el medidor + tramo en la casilla`}]},
 {g:'Accesorios 20 mm',r:[
  {id:'tee',q:8,u:'u',n:'Tee 20',s:'T-E, T-F1, T-C1, bidet ×2, inodoro, ducha ×2'},
  {id:'c90',q:7,u:'u',n:'Codo 90° 20',s:'Bajada caliente exterior, fines hacia el lavatorio ×2, esquina SE ×2, subidas a la cocina ×2'},
  {id:'ch',q:8,u:'u',n:'Codo 90° 20 × ½" rosca hembra con base',s:'Tomas: lavatorio 2, bidet 2, inodoro 1, salida de ducha 1, pileta de cocina 2'},
  {id:'cm',q:3,u:'u',n:'Conector 20 × ½" rosca macho',s:'2 entradas y la salida del monocomando'},
  {id:'sob',q:3,u:'u',n:'Curva de sobrepaso 20',s:'Bajada caliente del bidet, subida fría de la ducha y subida fría de la cocina'},
  {id:'ud',q:2,u:'u',n:'Unión doble 20 × ½" rosca hembra',s:'Entrada y salida del calefón'},
  {id:'cup',q:3,u:'u',n:'Cupla 20',s:'Empalmes y repuesto'}]},
 {g:'Accesorios 25 mm',r:[
  {id:'red',q:1,u:'u',n:'Reducción 25 × 20',s:'Después de la llave general'},
  {id:'k25',q:3,u:'u',n:'Codo 90° 25',s:'Estimado para la llegada; ajustar según el recorrido'},
  {id:'cp25',q:Math.max(1,b25-1),u:'u',n:'Cupla 25',s:'Empalmes de la llegada'}]},
 {g:'Llaves y válvulas',r:[
  {id:'l25',q:1,u:'u',n:'Llave de paso termofusión 25 mm',s:'General de la casa y el calefón'},
  {id:'l20',q:2,u:'u',n:'Llave de paso termofusión 20 mm',s:'Entrada y salida del calefón'},
  {id:'vs',q:1,u:'u',n:'Válvula de seguridad ½"',s:'Suele venir con el calefón; verificar'}]},
 {g:'Grifería y conexión de artefactos',r:[
  {id:'jd',q:1,u:'u',n:'Monocomando de ducha embutido (cuerpo + tapa)',s:'Comprarlo antes de armar: define las entradas'},
  {id:'br',q:1,u:'u',n:'Brazo y flor de ducha',s:''},
  {id:'lc',q:7,u:'u',n:'Llave de corte ½" cromada',s:'Lavatorio 2, bidet 2, inodoro 1, pileta de cocina 2'},
  {id:'fl',q:7,u:'u',n:'Flexible mallado ½"',s:'Largo según el artefacto; con mezcladora suelen venir incluidos'}]},
 {g:'Fijación y steel frame',r:[
  {id:'gr',q:gr,u:'u',n:'Grampa para caño 20/25',s:'Una cada 50 cm y en los cambios de dirección'},
  {id:'pc',q:pc,u:'u',n:'Pasacables de goma para punzonado',s:`Dos horizontales, ${fmt(horizLen())} m, montantes cada 40 cm`},
  {id:'tr',q:5,u:'u',n:'Travesaño PGU 100 × 40 cm (o tabla tratada)',s:'Lavatorio, bidet + inodoro, monocomando, salida de ducha, pileta de cocina'},
  {id:'rc',q:2,u:'u',n:'Refuerzo exterior para calefón',s:'Travesaños PGC a la altura de los anclajes; definir con el ingeniero'},
  {id:'tt',q:1,u:'caja',n:'Tornillos T1 punta mecha',s:'Para grampas y bases de los codos'},
  {id:'pu',q:1,u:'u',n:'Sellador poliuretano',s:'Pasamuros exteriores'}]},
 {g:'Aislación y protección',r:[
  {id:'ce',q:coqE,u:'m',n:'Coquilla 20 mm · exterior',s:'Todo el caño expuesto, además de protección UV'},
  {id:'ci',q:coqI,u:'m',n:'Coquilla 20 mm · caliente interior',s:'Toda la caliente, incluido el tramo a la cocina'}]},
 {g:'Prueba y consumibles',r:[
  {id:'tp',q:8,u:'u',n:'Tapón de prueba ½" rosca macho',s:'Uno por toma'},
  {id:'tf',q:2,u:'rollo',n:'Cinta teflón',s:''}]},
 ];
}
function bomD(){
 const cv=num('pCV',5), vf=num('pVF',2.5), w=num('pDespD',10)/100, bar=Math.max(1,num('pBarD',4));
 const l110=dsegL('main')+0.80+cv+dsegL('pptci')+3*0.60;
 const l50=dsegL('csout')+0.60+dsegL('duch')+dsegL('kit')+1.0+0.40+vf+0.60;
 const l40=dsegL('lav')+dsegL('bid')+2*0.25;
 const b=(L)=>Math.ceil(L*(1+w)/bar);
 const ab=Math.ceil(cv)+Math.ceil((l50+l40-vf-0.60)/1.0);
 return [
 {g:'Caño PVC sanitario',r:[
  {id:'p110',q:b(l110),u:'barras',n:'Caño PVC 110',s:`${fmt(l110)} m: colector ${fmt(dsegL('main'))}, inodoro 0,80, CV ${fmt(cv,1)}, cocina a cámara ${fmt(dsegL('pptci'))}, tramos a fosas y pozo 1,80`},
  {id:'p50',q:b(l50),u:'barras',n:'Caño PVC 50',s:`${fmt(l50)} m: bajada de la caja sifonada, ducha, pileta de cocina a interceptor y pileta de patio, VF ${fmt(vf,1)}, RA 0,60`},
  {id:'p40',q:b(l40),u:'barras',n:'Caño PVC 40',s:`${fmt(l40)} m: lavatorio y bidet`}]},
 {g:'Accesorios PVC 110',r:[
  {id:'k90',q:2,u:'u',n:'Codo 90° 110',s:'Pie del CV y giro bajo el lavatorio'},
  {id:'k45',q:4,u:'u',n:'Codo 45° 110',s:'Giro del colector ×2, bajada del inodoro y entrada de la cocina a la cámara'},
  {id:'ry',q:1,u:'u',n:'Ramal Y 110 a 45°',s:'Inodoro'},
  {id:'ry50',q:1,u:'u',n:'Ramal Y 110 × 50 a 45°',s:'Caja sifonada'},
  {id:'cino',q:1,u:'u',n:'Conexión / manguito para inodoro 110',s:'Según el modelo del inodoro'},
  {id:'t110',q:5,u:'u',n:'T 110',s:'Entrada y salida de cada fosa y entrada del pozo'},
  {id:'sd',q:1,u:'u',n:'Sifón desconector 110',s:'Cámara de inspección 1'},
  {id:'som',q:1,u:'u',n:'Sombrerete 110',s:'Remate del CV'}]},
 {g:'Accesorios PVC 40 / 50',r:[
  {id:'k5090',q:8,u:'u',n:'Codo 90° 50',s:'Ducha, salida de la caja sifonada, cocina ×3, terminales de VF y RA'},
  {id:'k5045',q:2,u:'u',n:'Codo 45° 50',s:'Bajada de la caja al ramal Y y quiebre de la ducha'},
  {id:'ry5',q:1,u:'u',n:'Ramal Y 50 a 45°',s:'Arranque de la VF en la línea de la cocina'},
  {id:'k4045',q:6,u:'u',n:'Codo 45° 40',s:'Pie de bajada del lavatorio ×2 y del bidet ×2, quiebres del lavatorio ×2'}]},
 {g:'Artefactos de desagüe',r:[
  {id:'cs',q:1,u:'u',n:'Caja sifonada PVC 100 (3 entradas, salida 50)',s:'Con tapa ciega o rejilla a nivel de piso'},
  {id:'prol',q:1,u:'u',n:'Prolongador para caja sifonada 100',s:`Mínimo ${CSX().prolTxt}; ver Plano · Cortes`},
  {id:'rj',q:1,u:'u',n:'Rejilla de piso / sumidero de ducha, salida 50',s:''},
  {id:'vl',q:1,u:'u',n:'Válvula y tubo de descarga para lavatorio',s:'Sin sifón: descarga a la caja sifonada'},
  {id:'vb',q:1,u:'u',n:'Válvula y conexión de descarga para bidet',s:''},
  {id:'sif',q:1,u:'u',n:'Sifón para pileta de cocina',s:'Como en S01'},
  {id:'ig',q:1,u:'u',n:'Interceptor de grasa PVC 20 l',s:''},
  {id:'ppt',q:1,u:'u',n:'Pileta de patio tapada 20 × 20 con tapa',s:''}]},
 {g:'Cámara y tratamiento (S01)',r:[
  {id:'cam',q:1,u:'u',n:'Cámara de inspección 0,60 × 0,60 con tapa y contratapa',s:'CT −0,55 · CZe −0,84 · CZs −0,90'},
  {id:'aros',q:3,u:'pozos',n:'Aros prefabricados Ø 1,50',s:'Dos fosas y un pozo de 1,40 m útil cada uno; la cantidad de aros depende de la altura del aro del proveedor'},
  {id:'tapas',q:3,u:'u',n:'Tapa para aro Ø 1,50',s:''},
  {id:'ha',q:2,u:'u',n:'Fondo de hormigón armado de 10 cm',s:'Fosas sépticas'},
  {id:'cr',q:1,u:'u',n:'Fondo de canto rodado de 10 cm',s:'Pozo filtrante'}]},
 {g:'Fijación y consumibles',r:[
  {id:'abr',q:ab,u:'u',n:'Abrazadera / colgante PVC',s:'CV cada 1 m y ramales colgados del entrepiso cada 1 m'},
  {id:'peg',q:1,u:'u',n:'Adhesivo para PVC',s:''},
  {id:'lim',q:1,u:'u',n:'Limpiador para PVC',s:''},
  {id:'are',q:1,u:'m³',n:'Arena para cama de zanja',s:'Estimado; depende del largo real de zanja'}]},
 ];
}
function renderBom(sys){
 const G=sys==='A'?bomA():bomD(), have=store['have'+sys];
 document.getElementById('bom'+sys).innerHTML=G.map(g=>`<div class="bomg"><h3>${g.g}</h3><div class="list">${g.r.map(r=>{const h=!!have[r.id];
  return `<div class="row${h?' have':''}"><input type="checkbox" id="h${sys}_${r.id}" data-id="${r.id}" ${h?'checked':''} aria-label="Tengo ${r.n}">
  <div class="q">${String(r.q).replace('.',',')}<small>${r.u}</small></div><label class="t" for="h${sys}_${r.id}"><b>${r.n}</b>${r.s?`<span>${r.s}</span>`:''}</label></div>`}).join('')}</div></div>`).join('');
 document.querySelectorAll('#bom'+sys+' input[type=checkbox]').forEach(c=>c.addEventListener('change',()=>{have[c.dataset.id]=c.checked;save();renderBom(sys)}));
}
['pLleg','pDesp','pBar','pCV','pVF','pDespD','pBarD'].forEach(id=>{const el=document.getElementById(id);
 if(store.par[id]!=null) el.value=store.par[id];
 el.addEventListener('input',()=>{store.par[id]=el.value;save();renderBom(/^(pCV|pVF|pDespD|pBarD)$/.test(id)?'D':'A')})});
function listText(sys,miss){
 const G=sys==='A'?bomA():bomD(), have=store['have'+sys];
 let t=(sys==='A'?'Sanitaria Sayago · agua termofusión':'Sanitaria Sayago · desagües PVC')+(miss?' (falta)':'')+'\n';
 G.forEach(g=>{const rows=g.r.filter(r=>!miss||!have[r.id]);if(!rows.length)return;
  t+=`\n${g.g}\n`+rows.map(r=>`- ${String(r.q).replace('.',',')} ${r.u} · ${r.n}`).join('\n')+'\n'});
 return t;
}
document.querySelectorAll('[data-copy]').forEach(b=>b.addEventListener('click',()=>{
 const sys=b.dataset.copy, txt=listText(sys,b.dataset.miss==='1'), el=document.querySelector(`[data-toast="${sys}"]`);
 const ok=()=>{el.textContent='Lista copiada';setTimeout(()=>el.textContent='',2200)};
 const fb=()=>{const ta=document.getElementById('cpfb');ta.value=txt;ta.select();try{document.execCommand('copy')?ok():el.textContent='Seleccioná y copiá a mano'}catch(e){el.textContent='Seleccioná y copiá a mano'}};
 try{navigator.clipboard.writeText(txt).then(ok,fb)}catch(e){fb()}
}));

/* ---------- guías ---------- */
function renderSteps(sys){
 const ST=sys==='A'?STEPS_A:STEPS_D, done=store['steps'+sys];
 const n=ST.filter((s,i)=>done[i]).length;
 document.getElementById('prog'+sys).style.width=(n/ST.length*100)+'%';
 const host=document.getElementById('steps'+sys);
 host.innerHTML=ST.map((s,i)=>`<div class="step${done[i]?' done':''}">
  <div class="n">${i+1}</div><div><h4>${s.t}</h4><ul>${s.li.map(l=>`<li>${l}</li>`).join('')}</ul>
  <div class="act"><button type="button" class="btn ghost" data-see="${i}">Ver en plano</button>
  <label><input type="checkbox" id="st${sys}_${i}" data-st="${i}" ${done[i]?'checked':''}> Hecho</label></div></div></div>`).join('');
 host.querySelectorAll('[data-st]').forEach(c=>c.addEventListener('change',()=>{done[c.dataset.st]=c.checked;save();renderSteps(sys)}));
 host.querySelectorAll('[data-see]').forEach(b=>b.addEventListener('click',()=>{const i=+b.dataset.see;
  if(sys==='A'){
   SA.hl=ST[i].ids;SA.hlName=`paso ${i+1} · ${ST[i].t}`;SA.sel=null;
   const e=ST[i].ids.some(id=>byA[id].side==='ext'), it=ST[i].ids.some(id=>byA[id].side==='int');
   SA.mode=e&&it?'all':e?'ext':'int';syncMode();renderA();
  }else{SDs.hl=ST[i].ids;SDs.hlName=`paso ${i+1} · ${ST[i].t}`;SDs.sel=null;renderD()}
  show(sys,'plano');window.scrollTo({top:0,behavior:'smooth'})}));
}

/* ---------- navegación ---------- */
let cur={sys:'A',sub:'plano'};
try{const v=JSON.parse(localStorage.getItem(KEY+'-nav')||'null');if(v&&v.sys&&v.sub)cur=v}catch(e){}
function show(sys,sub){
 cur={sys,sub};try{localStorage.setItem(KEY+'-nav',JSON.stringify(cur))}catch(e){}
 document.querySelectorAll('[data-sys]').forEach(b=>b.setAttribute('aria-selected',b.dataset.sys===sys));
 document.querySelectorAll('[data-sub]').forEach(b=>b.setAttribute('aria-selected',b.dataset.sub===sub));
 ['A','D'].forEach(s=>['plano','despiece','guia'].forEach(x=>document.getElementById(s+'-'+x).hidden=!(s===sys&&x===sub)));
 document.getElementById('P-3d').hidden=sys!=='P';document.querySelector('.sub').hidden=sys==='P';
 if(window.primaria3d)window.primaria3d.visible(sys==='P');
}
document.querySelectorAll('[data-sys]').forEach(b=>b.addEventListener('click',()=>show(b.dataset.sys,cur.sub)));
document.querySelectorAll('[data-sub]').forEach(b=>b.addEventListener('click',()=>show(cur.sys,b.dataset.sub)));
function syncMode(){document.querySelectorAll('[data-mode]').forEach(b=>b.setAttribute('aria-pressed',b.dataset.mode===SA.mode))}
document.querySelectorAll('[data-mode]').forEach(b=>b.addEventListener('click',()=>{SA.mode=b.dataset.mode;syncMode();renderA()}));
document.getElementById('tgDimsA').addEventListener('click',e=>{SA.dims=!SA.dims;e.currentTarget.setAttribute('aria-pressed',SA.dims);renderA()});
document.getElementById('tgCodesA').addEventListener('click',e=>{SA.codes=!SA.codes;e.currentTarget.setAttribute('aria-pressed',SA.codes);renderA()});
document.getElementById('tgDimsD').addEventListener('click',e=>{SDs.dims=!SDs.dims;e.currentTarget.setAttribute('aria-pressed',SDs.dims);renderD()});
document.getElementById('tgCodesD').addEventListener('click',e=>{SDs.codes=!SDs.codes;e.currentTarget.setAttribute('aria-pressed',SDs.codes);renderD()});
document.getElementById('hlclearA').addEventListener('click',()=>{SA.hl=null;renderA()});
document.getElementById('hlclearD').addEventListener('click',()=>{SDs.hl=null;renderD()});

function withAllVisible(fn){
 const secs=[...document.querySelectorAll('section:not([data-noprint])')],prev=secs.map(x=>x.hidden);
 secs.forEach(x=>x.hidden=false);fn();
 const restore=()=>{secs.forEach((x,i)=>x.hidden=prev[i]);window.removeEventListener('afterprint',restore)};
 window.addEventListener('afterprint',restore);
}
window.sanitPrintAll=()=>withAllVisible(()=>{});
document.getElementById('printAll').addEventListener('click',()=>withAllVisible(()=>window.print()));
document.querySelectorAll('[data-print]').forEach(b=>b.addEventListener('click',()=>{const [sy,sb]=b.dataset.print.split('-');show(sy,sb);window.print()}));
window.sanitShow=show;
renderA();renderD();renderBom('A');renderBom('D');renderSteps('A');renderSteps('D');show(cur.sys,cur.sub);
})();
</script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
<script>
(function(){
const sec=document.getElementById('P-3d');if(!sec)return;
const $=id=>document.getElementById(id);
const fmt=(n,d=2)=>Number(n).toLocaleString('es-UY',{minimumFractionDigits:d,maximumFractionDigits:d});

/* ---------- niveles del colector (2 % desde CZe −0,84) ---------- */
const MAIN=[[0.25,-0.30],[0.25,0.30],[2.60,0.30],[3.48,1.18],[3.57,1.18]];
const R110=0.055, R50=0.025;
const segL=(a,b)=>Math.hypot(b[0]-a[0],b[1]-a[1]);
const mainD=(()=>{const d=new Array(MAIN.length).fill(0);for(let i=MAIN.length-2;i>=0;i--)d[i]=d[i+1]+segL(MAIN[i],MAIN[i+1]);return d})();
const inv=d=>-0.84+d*0.02;
const hMain=i=>inv(mainD[i])+R110;
const dAtX=x=>{for(let i=1;i<MAIN.length;i++){const a=MAIN[i-1],b=MAIN[i];if(a[1]===b[1]&&x>=Math.min(a[0],b[0])&&x<=Math.max(a[0],b[0]))return mainD[i]+Math.abs(b[0]-x)}return 0};
const hInoY=inv(dAtX(1.84))+R110, hCsY=inv(dAtX(1.40))+R110;

/* ---------- pasos ---------- */
const STEPS=[
 {t:'Replanteo y niveles',v:'all',b:[
  'Marcá con estacas la cámara, las dos fosas, el pozo y el pie del CV, igual que en Desagües · Plano.',
  'La referencia es el piso terminado (0,00). El terreno bajo la casa está a −0,60 y el colector entra a la cámara a −0,84.',
  'Tendé un hilo por el recorrido del colector para marcar la zanja.'],p:['Estacas','Hilo','Nivel de manguera o láser']},
 {t:'Excavación',v:'trat',b:[
  'Pozos de unos 1,90 m de diámetro para las dos fosas y el pozo filtrante: hasta −2,35 las fosas y −2,45 el pozo.',
  'Pozo de unos 0,90 × 0,90 para la cámara, hasta −1,00.',
  'Dejá la tierra lejos del borde de los pozos.'],p:['Pala','Pico']},
 {t:'Fosas y pozo filtrante',v:'trat',b:[
  'Fosas: fondo de hormigón armado de 10 cm. Pozo: fondo de canto rodado de 10 cm.',
  'Bajá los aros de Ø 1,50 a nivel y a plomo hasta que la tapa quede a −0,55.',
  'Las tapas se dejan apoyadas hasta terminar las conexiones.'],p:['Aros Ø 1,50','Malla + hormigón','Canto rodado','Tapas ×3']},
 {t:'Cámara de inspección 1',v:'cam',b:[
  'Cámara de 0,60 × 0,60 interior con la tapa a −0,55.',
  'Zampeado con media caña: entrada a −0,84 y salida a −0,90.',
  'Dejá las bocas de entrada al oeste (baño) y al norte (cocina).'],p:['Cámara 0,60 × 0,60','Tapa y contratapa']},
 {t:'Sifón desconector y tramos a fosas',v:'trat',b:[
  'El sifón desconector va en la salida de la cámara.',
  'PVC 110 de la cámara a la fosa 1, de la fosa 1 a la 2 y de la 2 al pozo.',
  'Cada entrada y salida de fosa lleva una T 110 con la pata hacia abajo.'],p:['Sifón desconector 110','T 110 ×5','Caño PVC 110']},
 {t:'Zanja del colector',v:'zanja',b:[
  'Zanja de unos 40 cm de ancho desde la cámara hasta el pie del CV, y otra desde la pileta de patio a la cámara.',
  'Fondo parejo al 2 %: baja 2 cm por cada metro hacia la cámara.',
  'Cama de arena de 5 cm en el fondo.'],p:['Arena']},
 {t:'Colector PVC 110',v:'col',b:[
  'Empezá desde la cámara y avanzá hacia la casa.',
  'Van dos codos de 45° y los dos ramales Y (inodoro y caja sifonada) con las bocas mirando hacia arriba.',
  'Bajo el lavatorio gira con un codo de 90° y termina en otro codo de 90° al pie del CV.',
  'Controlá el 2 % con el nivel en cada tramo antes de pegar.'],p:['Caño PVC 110','Codo 45° ×2','Ramal Y 110','Ramal Y 110 × 50','Codo 90° ×2','Adhesivo + limpiador']},
 {t:'Ventilación CV 110',v:'cv',b:[
  'Desde el codo del pie, sube por fuera del muro sur detrás del lavatorio.',
  'Lleva abrazaderas cada 1 m fijadas a la estructura.',
  'Termina 0,30 m sobre el alero (+3,92) con sombrerete.'],p:['Caño PVC 110','Abrazaderas','Sombrerete 110']},
 {t:'Bajada del inodoro',v:'ino',b:[
  'Tubo vertical desde el piso, después un codo de 45° que entra al ramal Y.',
  'Eje a 0,30 de la pared terminada. Verificalo con la ficha del inodoro.',
  'La boca queda a ras del piso terminado y tapada hasta colocar el inodoro.'],p:['Caño PVC 110','Codo 45°','Manguito de inodoro']},
 {t:'Caja sifonada y cocina',v:'coc',b:[
  'La caja sifonada va colgada del entrepiso. Su salida de 50 baja a 45° al ramal Y.',
  'Cocina: interceptor de grasa, después la pileta de patio tapada y PVC 110 al 2 % que entra a la cámara por el norte.'],p:['Caja sifonada','Caño PVC 50','Interceptor de grasa 20 l','PPT 20 × 20','Caño PVC 110','Codo 45°']},
 {t:'Prueba de agua',v:'col',b:[
  'Tapá la salida de la cámara y las bocas de inodoro, caja y pileta de patio.',
  'Llená con agua hasta el nivel del piso y esperá 1 hora.',
  'Si el nivel no baja y no hay pérdidas en las uniones, vaciá.'],p:['Tapones de prueba','Manguera']},
 {t:'Tapado y cierre',v:'all',b:[
  'Primero arena alrededor del caño, después tierra en capas, compactando sin golpear el caño.',
  'Antes de tapar, sacá fotos del recorrido con cinta métrica a la vista.',
  'Colocá las tapas de la cámara, las fosas y el pozo.'],p:['Arena','Tierra']},
];
const N=STEPS.length;
let step=0;
try{const v=+localStorage.getItem('sanit-sayago-p3');if(v>=0&&v<N)step=v}catch(e){}

/* ---------- UI ---------- */
$('p3-list').innerHTML=STEPS.map((s,i)=>`<li><button type="button" data-i="${i}"><b>${String(i+1).padStart(2,'0')}</b>${s.t}</button></li>`).join('');
$('p3-dots').innerHTML=STEPS.map((s,i)=>`<button type="button" role="tab" data-i="${i}" aria-label="Paso ${i+1}: ${s.t}"></button>`).join('');
document.querySelectorAll('#p3-list [data-i],#p3-dots [data-i]').forEach(b=>b.addEventListener('click',()=>{stopPlay();go(+b.dataset.i)}));
function renderUI(){
 const s=STEPS[step];
 $('p3-count').textContent=`Paso ${step+1} de ${N}`;
 $('p3-stitle').textContent=s.t;
 $('p3-bul').innerHTML=s.b.map(x=>`<li>${x}</li>`).join('');
 $('p3-pz').innerHTML=s.p.map(x=>`<span>${x}</span>`).join('');
 $('p3-prev').disabled=step===0;$('p3-next').disabled=step===N-1;
 document.querySelectorAll('#p3-list button').forEach((b,i)=>{if(i===step)b.setAttribute('aria-current','step');else b.removeAttribute('aria-current')});
 document.querySelectorAll('#p3-dots button').forEach((b,i)=>{b.setAttribute('aria-selected',i===step);b.classList.toggle('done',i<step)});
}
function go(i){step=Math.max(0,Math.min(N-1,i));try{localStorage.setItem('sanit-sayago-p3',step)}catch(e){}renderUI();if(W)W.apply(true)}
$('p3-prev').addEventListener('click',()=>{stopPlay();go(step-1)});
$('p3-next').addEventListener('click',()=>{stopPlay();go(step+1)});
let playT=null;
function stopPlay(){if(playT){clearInterval(playT);playT=null;$('p3-play').textContent='Ver armado'}}
$('p3-play').addEventListener('click',()=>{
 if(playT){stopPlay();return}
 if(step===N-1)go(0);
 $('p3-play').textContent='Pausa';
 playT=setInterval(()=>{if(step>=N-1){stopPlay();return}go(step+1)},3800);
});
renderUI();

/* ---------- 3D ---------- */
let W=null,inited=false;
window.primaria3d={visible(v){if(v){if(!inited){inited=true;try{W=build();W.apply(false)}catch(e){console.error(e);W=null;$('p3-fallback').hidden=false}}if(W)W.start()}else{stopPlay();if(W)W.stop()}}};

function build(){
 if(!window.THREE) throw new Error('THREE no cargó');
 const T=window.THREE;
 const canvas=$('p3-canvas'),wrap=$('p3-wrap'),lab=$('p3-labels');
 const renderer=new T.WebGLRenderer({canvas,antialias:true});
 renderer.setPixelRatio(Math.min(2,window.devicePixelRatio||1));
 const scene=new T.Scene();
 const camera=new T.PerspectiveCamera(38,4/3,0.05,120);
 scene.add(new T.HemisphereLight(0xffffff,0x8a7a66,0.85));
 const dl=new T.DirectionalLight(0xffffff,0.75);dl.position.set(5,9,6);scene.add(dl);
 const dl2=new T.DirectionalLight(0xffffff,0.25);dl2.position.set(-6,4,-3);scene.add(dl2);
 const V=(x,y,h)=>new T.Vector3(x,h,-y);
 const cssv=n=>getComputedStyle(document.documentElement).getPropertyValue(n).trim()||'#888888';
 const tok=n=>new T.Color(cssv(n));
 const MATS=[],G={};
 const META={house:[0,99],rep:[1,5],hoyos:[2,11],fosas:[3,99],cam:[4,99],sd:[5,99],tramos:[5,99],zanja:[6,11],col:[7,99],cv:[8,99],ino:[9,99],cs:[10,99],coc:[10,99],prueba:[11,11],tapado:[12,99]};
 const grp=id=>G[id]||(G[id]={objs:[],mats:new Set(),grow:[],pop:[]});
 const cache={};
 function mat(token,gid,op=1,dbl=false){
  const k=token+'|'+gid+'|'+op+'|'+dbl;if(cache[k])return cache[k];
  const m=new T.MeshStandardMaterial({color:tok(token),roughness:.55,metalness:.05,transparent:op<1,opacity:op,side:dbl?T.DoubleSide:T.FrontSide,depthWrite:op>=.6});
  MATS.push({m,token});grp(gid).mats.add(m);cache[k]=m;return m;
 }
 function add(o,gid,kind){scene.add(o);const g=grp(gid);g.objs.push(o);if(kind==='grow')g.grow.push(o);else if(kind==='pop')g.pop.push(o)}
 const UP=new T.Vector3(0,1,0);
 function seg(a,b,r,m,gid,kind='grow'){
  const d=new T.Vector3().subVectors(b,a),L=d.length();if(L<1e-4)return;
  const geo=new T.CylinderGeometry(r,r,L,20,1);geo.translate(0,L/2,0);
  const o=new T.Mesh(geo,m);o.position.copy(a);o.quaternion.setFromUnitVectors(UP,d.normalize());add(o,gid,kind);return o;
 }
 function pipe(pts,r,token,gid,opt={}){
  const m=mat(token,gid,opt.op??1),fm=mat(opt.fit||'--ink',gid);
  const P=pts.map(p=>V(...p));
  for(let i=1;i<P.length;i++)seg(P[i-1],P[i],r,m,gid,opt.kind||'grow');
  if(!opt.nofit)for(let i=1;i<P.length-1;i++){const s=new T.Mesh(new T.SphereGeometry(r*1.32,16,12),fm);s.position.copy(P[i]);add(s,gid,'pop')}
  return P;
 }
 function box(x1,y1,h1,x2,y2,h2,m,gid,kind='pop'){
  const o=new T.Mesh(new T.BoxGeometry(Math.abs(x2-x1),Math.abs(h2-h1),Math.abs(y2-y1)),m);
  o.position.copy(V((x1+x2)/2,(y1+y2)/2,(h1+h2)/2));add(o,gid,kind);return o;
 }
 function cyl(x,y,h1,h2,r,m,gid,kind='pop',open=false){
  const o=new T.Mesh(new T.CylinderGeometry(r,r,h2-h1,40,1,open),m);o.position.copy(V(x,y,(h1+h2)/2));add(o,gid,kind);return o;
 }
 function ring(x,y,h,R,t,m,gid){const o=new T.Mesh(new T.TorusGeometry(R,t,8,48),m);o.rotation.x=Math.PI/2;o.position.copy(V(x,y,h));add(o,gid,'pop');return o}
 function slab(a,b,w,hb,ht,m,gid,kind='pop'){ // caja orientada a lo largo de a→b en planta
  const dx=b[0]-a[0],dy=b[1]-a[1],L=Math.hypot(dx,dy);
  const o=new T.Mesh(new T.BoxGeometry(L,ht-hb,w),m);o.position.copy(V((a[0]+b[0])/2,(a[1]+b[1])/2,(hb+ht)/2));o.rotation.y=Math.atan2(dy,dx);add(o,gid,kind);return o;
 }
 function line(pts,token,gid){const g=new T.BufferGeometry().setFromPoints(pts.map(p=>V(...p)));const m=new T.LineBasicMaterial({color:tok(token)});MATS.push({m,token});const o=new T.Line(g,m);add(o,gid,'static');return o}

 /* casa (contexto) */
 const mHouse=mat('--line','house',.38),mWall=mat('--fix','house',.35),mFix=mat('--fixw','house',.9),mConc=mat('--conc','house');
 box(-0.10,-0.15,-0.20,2.98,4.95,0,mHouse,'house','static');
 [-0.05,1.45,2.93].forEach(x=>[-0.10,1.55,3.25,4.90].forEach(y=>box(x-0.1,y-0.1,-0.60,x+0.1,y+0.1,-0.20,mConc,'house','static')));
 [[-0.10,-0.15,2.98,0],[2.83,-0.15,2.98,4.95],[-0.10,4.80,2.98,4.95],[-0.10,0,0,1.60],[0.80,1.50,2.83,1.60]].forEach(w=>box(w[0],w[1],0,w[2],w[3],0.55,mWall,'house','static'));
 box(1.50,0,0.42,1.86,0.18,0.80,mFix,'house','static');box(1.52,0.04,0,1.84,0.62,0.40,mFix,'house','static');
 box(0.96,0.02,0,1.30,0.58,0.40,mFix,'house','static');box(0,0,0.50,0.80,0.50,0.85,mFix,'house','static');
 box(2.28,1.60,0.86,2.83,4.80,0.90,mFix,'house','static');
 box(-0.40,-0.75,3.90,1.20,0.10,3.94,mat('--fix','house',.3),'house','static');

 /* terreno */
 const mGround=mat('--earth','ground',.30,true);
 const ground=new T.Mesh(new T.PlaneGeometry(12,9),mGround);ground.rotation.x=-Math.PI/2;ground.position.copy(V(3.6,1.6,-0.60));scene.add(ground);

 /* 1 replanteo */
 const mStake=mat('--sel','rep');
 [[3.87,1.18],[5.28,1.20],[6.94,1.20],[6.94,2.87],[0.25,-0.30],[2.60,0.30],[3.20,2.78]].forEach(p=>box(p[0]-0.02,p[1]-0.02,-0.60,p[0]+0.02,p[1]+0.02,-0.15,mStake,'rep'));
 line(MAIN.map(p=>[p[0],p[1],-0.22]),'--sel','rep');
 line([[3.20,2.78,-0.22],[3.75,1.48,-0.22]],'--sel','rep');

 /* 2 hoyos */
 const mHole=mat('--earthd','hoyos',.33,true);
 [[5.28,1.20,-2.35],[6.94,1.20,-2.35],[6.94,2.87,-2.45]].forEach(f=>cyl(f[0],f[1],f[2]-0.05,-0.60,0.95,mHole,'hoyos','pop',true));
 box(3.42,0.73,-1.00,4.32,1.63,-0.60,mHole,'hoyos');

 /* 3 fosas y pozo */
 const mAro=mat('--conc','fosas',.55,true),mAroL=mat('--conc','fosas'),mFondo=mat('--conc','fosas'),mCanto=mat('--sand','fosas'),mTapa=mat('--conc','fosas',.45);
 [[5.28,1.20,-2.35,0],[6.94,1.20,-2.35,0],[6.94,2.87,-2.45,1]].forEach(f=>{
  const [x,y,hb,pz]=f;
  cyl(x,y,hb,hb+0.10,0.81,pz?mCanto:mFondo,'fosas');
  cyl(x,y,hb+0.10,-0.55,0.81,mAro,'fosas','pop',true);
  for(let h=hb+0.10;h<-0.55+0.01;h+=0.50)ring(x,y,h,0.81,0.02,mAroL,'fosas');
  ring(x,y,-0.55,0.81,0.03,mAroL,'fosas');
  cyl(x,y,-0.55,-0.49,0.86,mTapa,'fosas');
 });

 /* 4 cámara */
 const mCam=mat('--conc','cam',.8),mCamT=mat('--conc','cam',.4);
 const cx1=3.57,cx2=4.17,cy1=0.88,cy2=1.48,e=0.075;
 box(cx1-e,cy1-e,-1.00,cx2+e,cy2+e,-0.95,mCam,'cam');
 box(cx1-e,cy1-e,-0.95,cx1,cy2+e,-0.55,mCam,'cam');box(cx2,cy1-e,-0.95,cx2+e,cy2+e,-0.55,mCam,'cam');
 box(cx1,cy1-e,-0.95,cx2,cy1,-0.55,mCam,'cam');box(cx1,cy2,-0.95,cx2,cy2+e,-0.55,mCam,'cam');
 box(cx1-e,cy1-e,-0.55,cx2+e,cy2+e,-0.50,mCamT,'cam');
 // media caña
 pipe([[3.57,1.18,-0.84+0.02],[4.17,1.18,-0.90+0.02]],0.05,'--conc','cam',{nofit:true});

 /* 5 sifón desconector + tramos */
 pipe([[4.08,1.18,-0.845],[4.12,1.18,-1.00],[4.26,1.18,-1.00],[4.30,1.18,-0.85]],R110*.9,'--pri','sd');
 const tram=[[[4.30,1.18,-0.85],[4.65,1.20,-0.87]],[[5.91,1.20,-0.92],[6.31,1.20,-0.92]],[[6.94,1.83,-0.97],[6.94,2.24,-0.97]]];
 tram.forEach(t=>pipe(t,R110,'--pri','tramos'));
 [[4.65,1.20,-0.62,-1.12],[5.91,1.20,-0.67,-1.17],[6.31,1.20,-0.67,-1.17],[6.94,1.83,-0.72,-1.22],[6.94,2.24,-0.72,-1.22]].forEach(t=>pipe([[t[0],t[1],t[2]],[t[0],t[1],t[3]]],R110,'--pri','tramos',{nofit:true}));
 pipe([[7.64,2.87,-0.75],[7.64,2.87,0.70]],R110,'--ven','tramos');

 /* 6 zanja */
 const mZ=mat('--earthd','zanja',.38,true);
 const ZS=[];for(let i=1;i<MAIN.length;i++)ZS.push([MAIN[i-1],MAIN[i],hMain(i)-R110-0.10]);
 ZS.push([[3.20,2.78],[3.75,1.58],-0.95],[[3.75,1.58],[3.75,1.48],-0.95]);
 ZS.forEach(z=>slab(z[0],z[1],0.40,z[2],-0.60,mZ,'zanja'));

 /* 7 colector */
 const colP=MAIN.map((p,i)=>[p[0],p[1],hMain(i)]);
 pipe(colP,R110,'--pri','col');
 // ramales Y (bocas hacia arriba)
 pipe([[1.84,0.30,hInoY],[1.76,0.30,hInoY+0.08]],R110,'--pri','col',{nofit:true});
 pipe([[1.40,0.30,hCsY],[1.37,0.25,hCsY+0.06]],R50,'--pri','col',{nofit:true});
 const mFit=mat('--ink','col');
 [[1.84,0.30,hInoY],[1.40,0.30,hCsY]].forEach(p=>{const s=new T.Mesh(new T.SphereGeometry(R110*1.4,16,12),mFit);s.position.copy(V(...p));add(s,'col','pop')});

 /* 8 CV */
 const cvTop=4.22;
 pipe([[0.25,-0.30,hMain(0)],[0.25,-0.30,cvTop]],R110,'--ven','cv',{nofit:true});
 const cone=new T.Mesh(new T.ConeGeometry(0.11,0.12,24),mat('--ven','cv'));cone.position.copy(V(0.25,-0.30,cvTop+0.08));add(cone,'cv','pop');
 for(let h=0.5;h<cvTop;h+=1.0)ring(0.25,-0.30,h,R110+0.012,0.012,mat('--ink','cv'),'cv');

 /* 9 inodoro */
 pipe([[1.68,0.30,0.00],[1.68,0.30,-0.62],[1.76,0.30,hInoY+0.08]],R110,'--pri','ino');
 ring(1.68,0.30,0.0,R110+0.02,0.02,mat('--ink','ino'),'ino');

 /* 10 caja sifonada + cocina */
 cyl(1.40,0.18,-0.15,0,0.075,mat('--sec','cs'),'cs');
 pipe([[1.40,0.18,-0.15],[1.40,0.18,hCsY+0.12],[1.37,0.25,hCsY+0.06]],R50,'--sec','cs');
 pipe([[0.40,0.15,0.00],[0.40,0.15,-0.073],[0.55,0.35,-0.075],[1.25,0.35,-0.093],[1.34,0.24,-0.095]],0.02,'--sec','cs',{op:.5,nofit:true});
 pipe([[1.13,0.20,0.00],[1.13,0.20,-0.091],[1.33,0.18,-0.095]],0.02,'--sec','cs',{op:.5,nofit:true});
 pipe([[2.43,0.75,-0.07],[1.60,0.55,-0.088],[1.46,0.24,-0.095]],R50,'--sec','cs',{op:.5,nofit:true});
 cyl(3.20,3.14,-0.95,-0.55,0.20,mat('--sec','coc'),'coc');
 box(3.10,2.68,-0.90,3.30,2.88,-0.55,mat('--sec','coc'),'coc');
 pipe([[2.55,3.20,0.55],[2.55,3.20,-0.35],[3.00,3.16,-0.45],[3.00,3.16,-0.65]],R50,'--sec','coc');
 const kitP=[[3.27,2.70,-0.84+1.32*0.02+R110],[3.75,1.58,-0.84+0.10*0.02+R110],[3.75,1.48,-0.84+R110]];
 pipe(kitP,R110,'--pri','coc');

 /* 11 prueba */
 const mW=mat('--water','prueba',.55);
 const wet=[colP,[[1.68,0.30,0.00],[1.68,0.30,-0.62],[1.76,0.30,hInoY+0.08]],kitP];
 wet.forEach(pp=>{const P=pp.map(p=>V(...p));for(let i=1;i<P.length;i++)seg(P[i-1],P[i],R110*1.18,mW,'prueba','static')});
 box(cx1,cy1,-0.95,cx2,cy2,-0.62,mW,'prueba','static');

 /* 12 tapado */
 const mT=mat('--sand','tapado',.92);
 ZS.forEach(z=>slab(z[0],z[1],0.40,z[2],-0.60,mT,'tapado'));
 [[5.28,1.20],[6.94,1.20],[6.94,2.87]].forEach(f=>{const o=new T.Mesh(new T.RingGeometry(0.86,0.95,48),mat('--sand','tapado',.92,true));o.rotation.x=-Math.PI/2;o.position.copy(V(f[0],f[1],-0.598));add(o,'tapado','pop')});

 /* rótulos */
 const LB=[
  {s:[1],p:[1.40,4.95,0.05],t:'Piso terminado 0,00'},{s:[1],p:[8.0,-0.4,-0.60],t:'Terreno −0,60'},{s:[1,4],p:[3.87,1.18,-0.55],t:'Cámara 1 · CZe −0,84',k:1},
  {s:[1,2,3],p:[5.28,1.20,-0.45],t:'Fosa 1'},{s:[1,2,3],p:[6.94,1.20,-0.45],t:'Fosa 2'},{s:[1,2,3],p:[6.94,2.87,-0.45],t:'Pozo filtrante'},{s:[1],p:[0.25,-0.30,-0.10],t:'Pie del CV'},
  {s:[2],p:[6.94,1.20,-2.40],t:'Fondo −2,35',k:1},{s:[2],p:[6.94,2.87,-2.50],t:'Fondo −2,45',k:1},
  {s:[3],p:[5.28,1.20,-2.30],t:'Fondo HA 10 cm'},{s:[3],p:[6.94,2.87,-2.40],t:'Canto rodado 10 cm'},{s:[3],p:[6.05,1.20,-0.50],t:'Tapa −0,55',k:1},
  {s:[4],p:[3.57,1.18,-0.84],t:'Entrada −0,84',k:1},{s:[4],p:[4.17,1.18,-0.90],t:'Salida −0,90',k:1},{s:[4],p:[4.20,0.85,-0.50],t:'Tapa −0,55'},
  {s:[5],p:[4.19,1.18,-1.00],t:'Sifón desconector',k:1},{s:[5],p:[4.65,1.20,-0.60],t:'T 110'},{s:[5],p:[7.64,2.87,0.72],t:'Ventilación pozo (S01)'},
  {s:[6],p:[1.40,0.30,-0.60],t:'Zanja ≈ 40 cm · 2 %',k:1},{s:[6],p:[3.45,2.15,-0.60],t:'Zanja cocina'},
  {s:[7],p:[3.57,1.18,hMain(4)],t:fmt(inv(0))},{s:[7],p:[2.60,0.30,hMain(2)],t:'Codo 45° · '+fmt(inv(mainD[2])),k:1},{s:[7],p:[3.48,1.18,hMain(3)],t:'Codo 45°'},
  {s:[7],p:[1.84,0.30,hInoY+0.06],t:'Ramal Y inodoro · '+fmt(inv(dAtX(1.84))),k:1},{s:[7],p:[1.30,0.30,hCsY+0.42],t:'Ramal Y 110×50'},{s:[7],p:[0.25,-0.30,hMain(0)],t:'Codo 90° · '+fmt(inv(mainD[0])),k:1},{s:[7],p:[0.25,0.30,hMain(1)],t:'Codo 90°'},
  {s:[8],p:[0.25,-0.30,cvTop+0.15],t:'Sombrerete · +4,22',k:1},{s:[8],p:[0.60,-0.40,3.92],t:'Alero +3,92'},{s:[8],p:[0.25,-0.30,1.5],t:'Abrazadera cada 1 m'},
  {s:[9],p:[1.68,0.30,0.02],t:'Boca a ras del piso · eje a 0,30',k:1},{s:[9],p:[1.70,0.30,-0.62],t:'Codo 45°'},
  {s:[10],p:[1.40,0.18,0.02],t:'Caja sifonada · entre bidet e inodoro',k:1},{s:[10],p:[3.20,3.14,-0.52],t:'Interceptor 20 l'},{s:[10],p:[3.20,2.78,-0.52],t:'PPT 20×20'},{s:[10],p:[3.55,2.15,-0.80],t:'110 · 2 % a la cámara',k:1},
  {s:[11],p:[2.0,0.30,-0.35],t:'Agua hasta el piso · 1 h',k:1},{s:[11],p:[4.17,1.18,-0.60],t:'Salida tapada'},
  {s:[12],p:[1.40,0.30,-0.55],t:'Arena + tierra en capas',k:1},{s:[12],p:[3.87,1.18,-0.48],t:'Tapa cámara'},
 ];
 const LE=LB.map(l=>{const sp=document.createElement('span');sp.textContent=l.t;if(l.k)sp.className='k';lab.appendChild(sp);return{...l,el:sp,v:V(...l.p)}});

 /* vistas */
 const VIEWS={
  all:{t:[3.7,1.4,-0.9],p:[11.0,-6.5,5.2]},
  trat:{t:[5.8,1.8,-1.3],p:[10.8,-4.2,2.6]},
  cam:{t:[3.95,1.15,-0.80],p:[6.4,-1.6,1.15]},
  zanja:{t:[2.1,0.8,-0.75],p:[6.2,-4.2,2.6]},
  col:{t:[1.9,0.6,-0.75],p:[5.4,-3.8,1.9]},
  cv:{t:[0.9,0.1,1.6],p:[5.6,-6.6,3.6]},
  ino:{t:[1.85,0.4,-0.45],p:[4.0,-2.3,0.9]},
  coc:{t:[2.9,1.7,-0.55],p:[7.0,-1.6,2.5]},
 };
 const orb={t:new T.Vector3(),r:10,th:0,ph:1};
 function sph(pos,tg){const o=new T.Vector3().subVectors(pos,tg);const r=o.length();return{t:tg.clone(),r,th:Math.atan2(o.x,o.z),ph:Math.acos(Math.max(-1,Math.min(1,o.y/r)))}}
 function viewState(key){const v=VIEWS[key]||VIEWS.all;return sph(V(...v.p),V(...v.t))}
 let tw=null;
 function setOrb(s){orb.t.copy(s.t);orb.r=s.r;orb.th=s.th;orb.ph=s.ph}
 function tweenTo(s,ms=900){const a={t:orb.t.clone(),r:orb.r,th:orb.th,ph:orb.ph};let dth=s.th-a.th;while(dth>Math.PI)dth-=2*Math.PI;while(dth<-Math.PI)dth+=2*Math.PI;tw={a,b:s,dth,t0:performance.now(),ms}}
 function placeCam(){const sp=Math.sin(orb.ph);camera.position.set(orb.t.x+orb.r*sp*Math.sin(orb.th),orb.t.y+orb.r*Math.cos(orb.ph),orb.t.z+orb.r*sp*Math.cos(orb.th));camera.lookAt(orb.t)}

 /* interacción */
 const pts=new Map();let pinch0=0,r0=0;
 canvas.addEventListener('pointerdown',e=>{canvas.setPointerCapture(e.pointerId);pts.set(e.pointerId,{x:e.clientX,y:e.clientY});tw=null;if(pts.size===2){const [a,b]=[...pts.values()];pinch0=Math.hypot(a.x-b.x,a.y-b.y);r0=orb.r}});
 canvas.addEventListener('pointermove',e=>{const p=pts.get(e.pointerId);if(!p)return;
  if(pts.size===1){orb.th-=(e.clientX-p.x)*0.008;orb.ph=Math.max(0.12,Math.min(1.62,orb.ph-(e.clientY-p.y)*0.008))}
  p.x=e.clientX;p.y=e.clientY;
  if(pts.size===2){const [a,b]=[...pts.values()];const d=Math.hypot(a.x-b.x,a.y-b.y);if(pinch0>0)orb.r=Math.max(1.2,Math.min(30,r0*pinch0/d))}});
 const up=e=>{pts.delete(e.pointerId);pinch0=0};
 canvas.addEventListener('pointerup',up);canvas.addEventListener('pointercancel',up);
 canvas.addEventListener('wheel',e=>{e.preventDefault();tw=null;orb.r=Math.max(1.2,Math.min(30,orb.r*(1+Math.sign(e.deltaY)*0.08)))},{passive:false});
 $('p3-reset').addEventListener('click',()=>tweenTo(viewState(STEPS[step].v)));
 const tgl=(id,fn)=>$(id).addEventListener('click',e=>{const on=e.currentTarget.getAttribute('aria-pressed')!=='true';e.currentTarget.setAttribute('aria-pressed',on);fn(on)});
 let showHouse=true,showGround=true;
 tgl('p3-house',on=>{showHouse=on;applyVis()});
 tgl('p3-ground',on=>{showGround=on;ground.visible=on});

 /* estado por paso */
 let anim=null;
 const selC=()=>tok('--sel');
 function applyVis(){
  const s=step+1;
  for(const id in G){const [a,b]=META[id]||[0,99];const vis=(id==='house'?showHouse:true)&&s>=a&&s<=b;G[id].objs.forEach(o=>o.visible=vis)}
 }
 function apply(animate){
  const s=step+1;applyVis();
  const sc=selC();
  for(const id in G){const cur=(META[id]||[0])[0]===s&&id!=='house';G[id].mats.forEach(m=>{if(m.emissive){m.emissive.copy(cur?sc:new T.Color(0));m.emissiveIntensity=cur?0.35:0}})}
  for(const id in G){G[id].grow.forEach(o=>o.scale.set(1,1,1));G[id].pop.forEach(o=>o.scale.set(1,1,1))}
  if(animate){const list=[];for(const id in G){if((META[id]||[0])[0]!==s)continue;G[id].grow.forEach((o,i)=>{o.scale.set(1,0.001,1);list.push({o,k:'g',d:i*0.12})});G[id].pop.forEach(o=>{o.scale.set(0.001,0.001,0.001);list.push({o,k:'p',d:0.05})})}anim={t0:performance.now(),list}}
  tweenTo(viewState(STEPS[step].v),animate?900:1);
  if(!animate)setOrb(viewState(STEPS[step].v));
 }

 /* tema */
 function recolor(){MATS.forEach(({m,token})=>m.color.copy(tok(token)));scene.background=tok('--p3bg');apply(false)}
 scene.background=tok('--p3bg');
 try{matchMedia('(prefers-color-scheme: dark)').addEventListener('change',recolor)}catch(e){}
 new MutationObserver(recolor).observe(document.documentElement,{attributes:true,attributeFilter:['data-theme']});

 /* tamaño */
 function resize(){const w=wrap.clientWidth,h=wrap.clientHeight;if(!w||!h)return;renderer.setSize(w,h,false);camera.aspect=w/h;camera.updateProjectionMatrix()}
 new ResizeObserver(resize).observe(wrap);

 /* bucle */
 let raf=0,running=false;const tmp=new T.Vector3();
 const ease=x=>x<.5?2*x*x:1-Math.pow(-2*x+2,2)/2;
 function frame(now){
  if(!running)return;raf=requestAnimationFrame(frame);
  if(tw){const k=Math.min(1,(now-tw.t0)/tw.ms),e=ease(k);orb.t.lerpVectors(tw.a.t,tw.b.t,e);orb.r=tw.a.r+(tw.b.r-tw.a.r)*e;orb.th=tw.a.th+tw.dth*e;orb.ph=tw.a.ph+(tw.b.ph-tw.a.ph)*e;if(k>=1)tw=null}
  if(anim){const t=(now-anim.t0)/1000;let done=true;anim.list.forEach(a=>{const k=Math.max(0,Math.min(1,(t-a.d)/0.45));if(k<1)done=false;const v=Math.max(0.001,ease(k));if(a.k==='g')a.o.scale.set(1,v,1);else a.o.scale.set(v,v,v)});if(done)anim=null}
  if(step+1===11){mW.opacity=0.35+0.25*Math.sin(now/350)}
  placeCam();renderer.render(scene,camera);
  const w=wrap.clientWidth,h=wrap.clientHeight,s=step+1;
  LE.forEach(l=>{if(!l.s.includes(s)){l.el.style.display='none';return}tmp.copy(l.v).project(camera);if(tmp.z>1||tmp.x<-1.1||tmp.x>1.1||tmp.y<-1.1||tmp.y>1.1){l.el.style.display='none';return}l.el.style.display='block';l.el.style.left=((tmp.x+1)/2*w)+'px';l.el.style.top=((1-tmp.y)/2*h)+'px'});
 }
 resize();
 return{apply,start(){if(running)return;running=true;resize();raf=requestAnimationFrame(frame)},stop(){running=false;cancelAnimationFrame(raf)}};
}

if(!sec.hidden)window.primaria3d.visible(true);
})();
</script>
</body>
</html>
